> 최종 갱신: 2026-05-08 (자동보강 #25)
> 근거: https://webstore.iec.ch/en/publication/68449 | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-J/part-1020/section-1020.30 | https://pmc.ncbi.nlm.nih.gov/articles/PMC11761074/ | https://standards.globalspec.com/std/14360469/IEC%2060601-1-3

# IEC 60601-1-3:2008+AMD1:2013+AMD2:2021 방사선 방호 시험항목 매트릭스

## 1. 표준 개요 및 이력

| 항목 | 내용 |
|---|---|
| 표준 번호 | IEC 60601-1-3:2008 (2nd Ed.) + AMD1:2013 + AMD2:2021 |
| 통합판 | IEC 60601-1-3:2008+AMD1:2013+AMD2:2021 CSV (Ed 2.2) |
| 유럽 채택 | EN 60601-1-3:2008/A1:2013/A2:2021 |
| 한국 채택 | KS C IEC 60601-1-3 (MFDS 의료기기 기준규격 인용) |
| 초판 | IEC 60601-1-3:1994 (1st Ed.) |
| 2판 | 2008년 제정 (IEC 60601-1:2005 구조 정렬, 기술 개정) |
| AMD1:2013 | 소규모 기술 수정 및 편집 수정 |
| AMD2:2021 | 현장발생기(portable) 요건 명확화, 환자선량 모니터링 갱신 |
| TC/SC | IEC TC 62 / SC 62B (Diagnostic imaging) |
| 표준 유형 | Collateral Standard (CS) — IEC 60601-1 상위, 특별표준 하위 |

### 1.1 적용 범위 (Scope)

진단용 X선 기기 및 그 서브어셈블리에 적용.  
목표: ALARA(As Low As Reasonably Achievable) 원칙에 따라 환자·조작자·직원·일반인의 피폭을 최소화하되, 방사선학적 시술의 이득을 저해하지 않는 일반 요건 수립.

**적용 대상 기기 예:**
- 일반 촬영장치 (Radiographic equipment)
- 투시장치 (Fluoroscopic equipment)
- Handheld / 이동형 X선 발생기
- X선 CT (CT는 IEC 60601-2-44와 병행 적용)
- 유방촬영장치 (IEC 60601-2-45와 병행 적용)
- 치과용 X선 (IEC 60601-2-65 등과 병행 적용)

**적용 제외:** 치료용 방사선 장치 (IEC 60601-2-1 등 별도 적용)

---

## 2. Clause 구조 및 시험항목 매트릭스

> **IEC 60601-1-3:2008 Ed.2 (+ AMD1/AMD2) 주요 Clause 구조**  
> (IEC 60601-1 정렬 방식으로 1~17 Clause 체계 사용)

### 2.1 핵심 시험 Clause 요약

| Clause | 제목 | 시험 여부 | Pass Criteria |
|---|---|---|---|
| **4** | 일반 요건 (ALARA 원칙) | 설계 검토 | 문서화된 ALARA 적용 근거 |
| **5** | 시험 일반 요건 | - | 시험 조건·기기 사양 |
| **7.2.13** | 방사선 방호 관련 기술 명세 정보 | 문서 검토 | IFU에 선량 제한치·leakage 기술인자 기재 |
| **7.4.3** | 방사선 방호 관련 표시 | 시각 검사 | 경고 표시·조사야 지시기 존재 여부 |
| **12** | 방사선 방호 — 기기별 요건 | ★ 핵심 시험 | 아래 세부 항목 참조 |
| **12.2.101** | Diagnostic Source Assembly (DSA) 누설방사선 | ★ | **≤ 1 mGy/h** (공기커마, 1 m 거리) |
| **12.2.102** | DSA 이외 구성요소 방사선 | ★ | **≤ 20 μGy/h** (공기커마, 5 cm 거리) |
| **12.4.101** | 조사야 조절기 (Beam Limiting Device) | ★ | 조사야 정밀도, 빛조사야↔방사선조사야 일치 |
| **13.2.101** | 빔 품질 — Half-Value Layer (HVL) | ★ | kVp별 최소 HVL (mm Al) 준수 |
| **13.2.102** | 영구 필터 | 검사 | 최소 고정 필터 규격 |
| **13.3.101** | Focal Spot 위치 · 공칭값 | 시험 (IEC 60336 인용) | 공칭값 대비 허용 편차 |
| **16.101** | 영상수용체 앞 구조물의 Al 등가치 | 측정 | 설계 허용치 이내 |

---

### 2.2 Clause 12.2.101 — DSA 누설방사선 (Leakage Radiation)

**시험 목적:** X선관 하우징에서 유용빔 이외 방향으로 새는 방사선 제한

| 항목 | 요건 |
|---|---|
| **한도값** | **≤ 1 mGy** 공기커마 / 1시간 (1 m 거리 전방향) |
| 시험 조건 | 최대 정격 연속 관전류 (Leakage Technique Factors) |
| 측정 위치 | 초점(focus)에서 1 m, 전방향 |
| 측정 평균 면적 | 100 cm² (최대 선 치수 ≤ 20 cm) |
| 빔 차폐 | 콜리메이터 완전 폐쇄 + 납 차폐판 사용 |
| 비교 기준 (FDA) | 21 CFR 1020.30(k): **≤ 0.88 mGy/h** (IEC보다 엄격) |

> **주의 — 지역별 차이:** IEC 60601-1-3은 1 mGy/h, 21 CFR 1020.30은 0.88 mGy/h.  
> 미국 판매 제품은 0.88 mGy/h 기준으로 설계·시험해야 함.

---

### 2.3 Clause 12.2.102 — DSA 이외 구성요소 방사선

| 항목 | 요건 |
|---|---|
| **한도값** | **≤ 20 μGy/h** 공기커마, 접근 가능 표면 5 cm |
| 적용 대상 | 콜리메이터, 필터 어셈블리, 이미지 리셉터 등 |
| 비교 기준 (FDA) | 21 CFR 1020.30(l): **≤ 18 μGy/h** (유사, 단위 환산 차이) |
| 측정 평균 면적 | 100 cm² (최대 선 치수 ≤ 20 cm) |

---

### 2.4 Clause 12.4.101 — Beam Limiting Device (콜리메이터)

| 시험 항목 | 요건 |
|---|---|
| 조사야 위치 정확도 | 방사선조사야 경계 ≤ 이미지 리셉터 크기의 ±2% (SID 기준) |
| 빛조사야 일치도 | 빛조사야↔방사선조사야 불일치 ≤ ±2% SID |
| 최소 조사야 | 기기 사양에 따른 최소 콜리메이션 가능 여부 |
| 원격/자동 콜리메이션 | 해당 시 소프트웨어 구동 정밀도 확인 |

---

### 2.5 Clause 13.2.101 — HVL (Half-Value Layer)

빔 품질을 정의하는 핵심 시험. 환자 피폭 저감에 직결.

| kVp (측정값) | 최소 HVL (mm Al) — IEC 60601-1-3 기준 |
|---|---|
| 30 | 0.3 |
| 40 | 0.4 |
| 50 | 0.5 |
| 60 | 1.5 |
| 70 | 1.8 |
| 80 | 2.9 |
| 90 | 3.2 |
| 100 | 3.6 |
| 110 | 3.9 |
| 120 | 4.3 |
| 130 | 4.7 |
| 140 | 5.0 |
| 150 | 5.4 |

> HVL 시험 방법: 이온전리조(ionization chamber) + Al 여과판 순차적 삽입 → 공기커마 50% 감소 두께 측정.  
> 참조: IEC 60601-1-3 §13.2.101 및 IPEM Report 32(시험 절차).

---

### 2.6 Clause 13.3.101 — Focal Spot (초점)

| 항목 | 요건 |
|---|---|
| 공칭 초점 크기 | IEC 60336:2005 기준 허용 편차 이내 |
| 공칭값 표시 | 제조사 명세서에 기재 필수 |
| 시험 방법 | IEC 60336 (핀홀 카메라법 또는 슬릿 카메라법) |
| 적용 빈도 | 제품 출시 전 타입 시험 (Type Test) |

---

## 3. 3개 지역 인정 현황 비교

| 항목 | MFDS (한국) | FDA (미국) | MDR (EU) |
|---|---|---|---|
| **채택 표준** | KS C IEC 60601-1-3:2008+AMD1+AMD2 | IEC 60601-1-3 (참고) + **21 CFR Part 1020** (법적 의무) | EN 60601-1-3:2008+A1+A2:2021 |
| **인정 방식** | 의료기기 기준규격 고시 (MFDS 2024-80, 2025-06-18 시행) | FDA Recognized Standards DB 등재 (참고 표준), 21 CFR 1020 연방규정 병존 | MDR 2017/745 하 사용 (조화표준 OJ 미등재 가능 — state-of-the-art 적용, 최신 OJ 목록 확인) |
| **법적 구속력** | 기기 승인 시 기준규격 적합성 필요 | 21 CFR 1020은 법적 의무 / IEC는 510(k) 자발적 적용 | GSPR 충족 입증 수단 (NB 심사 근거) |
| **누설방사선 한도** | 1 mGy/h @ 1 m | **0.88 mGy/h** @ 1 m (21 CFR 1020.30(k)) — 더 엄격 | 1 mGy/h @ 1 m (IEC 기준) |
| **구성요소 방사선** | 20 μGy/h @ 5 cm | 18 μGy/h @ 5 cm (21 CFR 1020.30(l)) | 20 μGy/h @ 5 cm |
| **HVL 요건** | IEC 13.2.101 테이블 | 21 CFR 1020.30(m) 테이블 (유사, 경미한 차이) | IEC 13.2.101 테이블 |
| **시험기관 요건** | MFDS 지정 시험기관 또는 IECEE CB | NVLAP 인정 또는 FDA ASCA 프로그램 | EN ISO 17025 인정 시험기관 (IECEE CB 인정) |
| **IECEE CB Scheme** | 상호 인정 활용 가능 | CB 성적서 → FDA Supplement 제출 가능 | CB 성적서 → NB 심사 근거로 활용 가능 |

> **핵심 주의:** FDA 21 CFR 1020은 IEC 60601-1-3과 별개의 연방 법령으로, 누설방사선 한도 0.88 mGy/h가 IEC(1 mGy/h)보다 엄격함.  
> 미국 판매 기기는 두 기준 중 **엄격한 기준(0.88 mGy/h)** 적용 필요.

---

## 4. 자사 3개 제품 영향 맵핑

### 4.1 X-ray Detector (X선 검출기)

| Clause | 적용 여부 | 비고 |
|---|---|---|
| 12.2.101 (DSA 누설방사선) | **간접 적용** | Detector는 방사선 발생원이 아님. 단, Detector를 포함한 **시스템** 전체에서 검토 필요. 단독 제품 인허가 시 해당 없음 |
| 12.2.102 (DSA 이외 구성요소) | **해당 없음** | Detector는 X선을 발생시키지 않음 |
| 12.4.101 (Beam Limiting) | **해당 없음** | 단독 Detector에는 콜리메이터 없음 |
| 13.2.101 (HVL) | **해당 없음** | Source 측 요건 |
| 16.101 (Al 등가치) | ⚠️ **적용 가능** | Detector 전면 커버(패널) 소재의 Al 등가치 — 환자와 Detector 사이 구조물 흡수 최소화 요건 |
| §10 (Information for Safety) | **적용** | Detector 사용 시 피폭 저감 지침, IFU 기재 요건 |

**행동 지시:**
- Detector 전면 패널 소재의 **Al 등가치** 측정 및 IEC 16.101 적합성 확인 수행
- 시스템 통합 시험 시 Source 제조사와 누설방사선 시험 책임 분담 명확화 (DHF에 기재)

---

### 4.2 Handheld X-ray Source (소형 핸드헬드 X선 발생기)

**IEC 60601-1-3의 가장 직접적인 적용 대상 제품.**

| Clause | 적용 여부 | 행동 지시 |
|---|---|---|
| **12.2.101 (DSA 누설방사선)** | ✅ **필수** | **MFDS·MDR: ≤ 1 mGy/h / FDA: ≤ 0.88 mGy/h** @ 1 m — 설계 단계부터 Tube Housing 차폐 설계에 반영 |
| **12.2.102 (구성요소 방사선)** | ✅ **필수** | 핸드헬드 그립, 전자회로 외장 등 DSA 외 부품 방사선 ≤ 20 μGy/h (FDA: 18 μGy/h) |
| **12.4.101 (Beam Limiting)** | ✅ **필수** | 내장 콜리메이터 정밀도 시험 — 조사야 정확도 ≤ ±2% SID |
| **13.2.101 (HVL)** | ✅ **필수** | 사용 kVp 범위 전체 HVL 측정 (예: 60~70 kVp 위주) — 최소 Al 필터 설계 |
| **13.3.101 (Focal Spot)** | ✅ **필수** | 공칭 초점 크기 IEC 60336 기준 시험 |
| **§7.2.13 (IFU 정보)** | ✅ **필수** | Leakage 기술인자, 최소 사용거리, 산란방사선 주의 사항 IFU 기재 |
| **§7.4.3 (표시)** | ✅ **필수** | 방사선 발생 경고 표시, 조사야 지시기 |

**추가 고려 (Handheld 특이사항):**
- AMD2:2021에서 **portable/handheld 기기**에 대한 운용 요건 명확화 → AMD2 전문 검토 필수 [검증 필요]
- 배터리 구동 → **충전 중 X선 발생 방지** 회로 요건 확인 (IEC 60601-1 §11 연계)
- 핸드헬드 특성상 조작자가 1 m 이내 위치 가능 → 누설방사선 시험 시 근거리 측정도 DHF에 추가 권고

---

### 4.3 촬영실 GUI SW

| Clause | 적용 여부 | 비고 |
|---|---|---|
| 12.2.101 / 12.2.102 | **해당 없음** | SW 자체는 방사선 발생 없음 |
| 12.4.101 (Beam Limiting) | ⚠️ **간접 적용** | GUI에서 콜리메이터 원격 제어 기능 구현 시 — SW 명령 정밀도·안전 인터락 요건 |
| **§7.2.13 (IFU 정보)** | ✅ **적용** | GUI SW가 선량 정보(DAP, AKR)를 표시하는 경우 — 표시 정확도·형식 요건 |
| **선량 표시 기능** | ✅ **적용** | 투시장치 연동 GUI의 경우 공기커마율(AKR) 표시 요건 (IEC 60601-2-43/2-54 연계) |
| AMD2:2021 선량 모니터링 | ⚠️ **검토 필요** | 환자선량 모니터링 기능 SW 구현 시 표시 정확도 요건 적용 가능 |
| IEC 62304 SW 수명주기 | ✅ **적용** | 콜리메이터 제어·선량 계산 알고리즘은 Safety Class B 이상으로 관리 |

**행동 지시:**
- GUI SW가 선량(DAP, AKR, mAs) 표시 기능 포함 시 IEC 60601-1-3 §7.2.13 및 관련 Particular Standard 선량 표시 요건 검토
- 콜리메이터 원격 제어 SW 구현 시 안전 인터락 (Fail-safe) 요건을 IEC 62304 Safety Class B 이상으로 관리

---

## 5. 시험 계획 체크리스트 (Handheld X-ray Source 기준)

| # | 시험 항목 | Clause | 시험 조건 | Pass Criteria | 시험기관 |
|---|---|---|---|---|---|
| 1 | DSA 누설방사선 | 12.2.101 | 최대 정격 연속 조사, 빔 폐쇄 | ≤ 1 mGy/h @ 1m (MFDS/MDR) / ≤ 0.88 mGy/h (FDA) | IECEE CB 인정기관 |
| 2 | 구성요소 방사선 | 12.2.102 | X선 발생 중 | ≤ 20 μGy/h @ 5 cm | 동상 |
| 3 | HVL (빔 품질) | 13.2.101 | 사용 kVp 전범위 | 테이블 기준 최소값 이상 | 동상 |
| 4 | 빛조사야 정밀도 | 12.4.101 | 표준 SID | ±2% SID 이내 | 동상 |
| 5 | Focal Spot 크기 | 13.3.101 | IEC 60336 절차 | 공칭값 허용 편차 이내 | 동상 |
| 6 | IFU 정보 완전성 | 7.2.13 | 문서 검토 | Leakage 기술인자, 거리 경고 등 기재 | 내부 검토 |
| 7 | 방사선 경고 표시 | 7.4.3 | 시각 검사 | 경고 라벨·X선 발생 지시 램프 존재 | 내부 검토 |
| 8 | Al 등가치 | 16.101 | X선 측정 @ 100 kVp | 설계 제한치 이내 | IECEE CB 인정기관 |

---

## 6. 관련 표준 및 참조 문서

| 표준 | 관계 | 비고 |
|---|---|---|
| IEC 60601-1:2005+AMD1+AMD2 | 상위 (General Standard) | 기본 안전·필수성능 요건 |
| IEC 60601-2-28:2017 | 특별표준 | X선 발생장치 — Source 어셈블리 시험 |
| IEC 60601-2-54:2022 | 특별표준 | 촬영·투시 X선 기기 |
| IEC 60601-2-43:2022 | 특별표준 | 투시 X선 기기 |
| IEC 60601-2-45:2011+AMD1:2015 | 특별표준 | 유방촬영 X선 기기 |
| IEC 60336:2005 | 참조 | X선관 초점 특성 측정 |
| 21 CFR Part 1020 | FDA 연방규정 | §1020.30~1020.33 방사선 성능기준 |
| ICRP Publication 103 | 방호 원칙 | ALARA·선량한도 근거 |
| IAEA Safety Reports | 시험 절차 | 진단방사선 품질관리 시험법 |

---

## 7. 딥싱크 비교 매트릭스 요약

| 요건 | IEC 60601-1-3 (MFDS·MDR) | 21 CFR Part 1020 (FDA) | 차이 |
|---|---|---|---|
| 누설방사선 한도 | **1 mGy/h** @ 1 m | **0.88 mGy/h** @ 1 m | FDA 더 엄격 (12% 낮음) |
| 구성요소 방사선 | **20 μGy/h** @ 5 cm | **18 μGy/h** @ 5 cm | FDA 미세하게 엄격 |
| HVL 기준 | IEC 테이블 | 21 CFR 1020.30(m) 테이블 | 경미한 수치 차이 (고kVp에서 IEC가 낮은 경우 있음) |
| 콜리메이터 정밀도 | ±2% SID | ±2% SID (1020.31 기준) | 동등 |
| 시험 법적 지위 | 자발적 적용 (인증 근거) | **법적 의무** (연방규정) | 성격 상이 |
| 휴대형 기기 요건 | AMD2:2021 명확화 | 21 CFR 적용 (명시적 면제 없음) | IEC AMD2 검토 필요 |
| 인증 경로 | IECEE CB → MFDS/NB | NVLAP/ASCA 시험 → 510(k) 제출 | 상호 활용 가능 (CB → 보충) |
