> 최종 갱신: 2026-05-07 (자동보강 #23)
> 근거: https://webstore.iec.ch/en/publication/67497 | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/results.cfm?start_search=1&referencenumber=60601-1 | https://health.ec.europa.eu/medical-devices-topics-interest/harmonised-standards_en | https://eur-lex.europa.eu/legal-content/EN/TXT/PDF/?uri=OJ:L_202500681

# IEC 60601-1:2005+A1:2012+A2:2020 (Ed 3.2) 시험 항목 매트릭스

## 0. 표준 개요 및 3개 지역 인정 현황

### 표준 기본 정보

| 항목 | 내용 |
|---|---|
| 표준 번호 | IEC 60601-1:2005+AMD1:2012+AMD2:2020 (Edition 3.2) |
| 한국 채택 번호 | KS C IEC 60601-1:2021 (동등 채택) |
| 미국 채택 번호 | ANSI/AAMI ES60601-1:2005+A1:2012+A2:2022 |
| EU 채택 번호 | EN 60601-1:2006+A1:2013+A2:2021 |
| 적용 범위 | 의료전기기기(ME Equipment)의 기본 안전 및 필수성능 일반 요구사항 |
| AMD2:2020 주요 변경 | 필수성능(Essential Performance) 정의 명확화, Home Healthcare 요건 추가, PEMS 요구사항 정비 |

### 3개 지역 인정 현황

| 지역 | 규제기관 | 인정 방식 | 유효 버전 | 비고 |
|---|---|---|---|---|
| **MFDS (한국)** | 식약처 | KS C IEC 60601-1:2021 조화 채택 / 기술문서 내 시험성적서 | Ed 3.2 (KS 동등) | 전기안전시험 성적서 제출 필수 (의료기기 기술문서 심사 가이드라인) |
| **FDA (미국)** | CDRH | Recognized Consensus Standard (Rec# 19-39) | ANSI/AAMI ES60601-1:2005+A1:2012+A2:2022 | 510(k) SDoC 제출 가능. 2023-12-17부터 신규 제출 시 AMD2 포함 버전 의무 |
| **MDR (EU)** | EC / NB | EN 60601-1 조화표준 (OJ 등재) | EN 60601-1:2006+A1:2013+A2:2021 | Commission Implementing Decision (EU) 2025/681 (2025-04-08) 목록 유지 확인 |

> **사실(Fact):** AMD2:2020은 2020-12 발행. FDA는 ANSI/AAMI 채택본(AMD2:2022)을 2023-12-17 이후 신규 510(k)에 적용 의무화.
> **해석:** Ed 3.2 이전 버전(Ed 3.1, A1만 적용)으로 시험한 경우, 신규 510(k) 제출 시 보완 시험이 필요할 수 있음.
> **행동:** 자사 제품의 기존 시험 성적서가 AMD2 포함 버전인지 확인 필수.

---

## 1. 표준 구조 개요 (Clause 4~17)

IEC 60601-1 Ed 3.2는 17개 주요 조항으로 구성되며, Clause 4~17이 실질적 요구사항과 시험을 포함한다.

| Clause | 제목 | 성격 |
|---|---|---|
| 4 | General requirements | 필수성능 정의, Risk Management, 호환 표준 |
| 5 | General requirements for ME EQUIPMENT testing | 시험 일반 조건 |
| 6 | Classification | Applied Part, Protection 등급 등 분류 |
| 7 | ME EQUIPMENT identification, marking and documents | 표시·문서 |
| 8 | Protection against electrical hazards | 전기안전 (누설전류·내전압 등) |
| 9 | Protection against mechanical hazards | 기계적 위험 |
| 10 | Protection against radiation hazards | 방사선·광·음향 위험 |
| 11 | Protection against excessive temperatures and other hazards | 온도·화재·화학 |
| 12 | Accuracy of controls and instruments | 제어기·계측기 정밀도 |
| 13 | Hazardous situations and fault conditions | 이상상태 시험 |
| 14 | Programmable electrical medical systems (PEMS) | SW/하드웨어 포함 프로그래머블 시스템 |
| 15 | Construction of ME equipment | 구조·부품 요건 |
| 16 | ME systems | 시스템 구성 요건 |
| 17 | Electromagnetic compatibility | EMC (IEC 60601-1-2 준용) |

---

## 2. Clause별 시험 항목 상세 매트릭스

### Clause 4 — General Requirements

| 항목 | 요구사항 | 시험/입증 방법 | Pass Criteria |
|---|---|---|---|
| 4.1 Essential Performance 정의 | ME 기기의 EP 목록 문서화 | 설계 문서 검토 + 위험관리 파일 참조 | EP 미달 시 Unacceptable Risk 없음 |
| 4.2 Risk Management 적용 | ISO 14971:2019 준수 | Risk Management File 검토 | RMF 완비, Residual Risk 수용 |
| 4.3 Collateral/Particular 표준 | 해당 부속·개별 표준 적용 확인 | 표준 목록 검토 | 모든 적용 표준 확인 |
| 4.4 Components | 인정된 부품 사용 | BOM + 인증서 검토 | 부품 규격 적합 |
| 4.5 Power source | 전원 사양 표시 | 명판 확인 | 정격 전압·주파수 표시 |

### Clause 5 — General Testing Requirements

| 항목 | 요구사항 | 시험/입증 방법 | Pass Criteria |
|---|---|---|---|
| 5.1 시험 일반 조건 | 정상 공급 전압, 주위온도 20±5°C | 시험환경 기록 | 규정 환경 내 |
| 5.2 허용 공차 | 측정값 ±5% 이내 | 시험장비 교정 성적서 | 교정 유효 |
| 5.3 외함 없이 시험 | 필요 시 외함 제거 후 시험 가능 | 시험 프로토콜 명시 | 프로토콜 준수 |
| 5.4 습도 전처리 | 40±2°C, 93±3% RH, 48시간 | 항온항습기 노출 후 시험 | 내전압·누설 합격 유지 |

### Clause 6 — Classification

| 분류 항목 | 세부 분류 | X-ray Detector | Handheld X-ray Source | GUI SW |
|---|---|---|---|---|
| 전원 타입 | Class I / Class II / Internal Power | Class I | Class II 또는 Internal | 해당 없음 (SW) |
| Applied Part | Type B / BF / CF | Type B (환자 직접 접촉 없음) | Type B (간접) | 해당 없음 |
| Degree of protection | IPX0~IPX8 | IPX0 (일반) | IPX2 이상 권고 (Handheld) | 해당 없음 |
| 작동 모드 | Continuous / Short-time / Intermittent | Intermittent | Intermittent | Continuous |

### Clause 7 — Marking and Documents

| 항목 | 요구사항 | 시험/입증 방법 | Pass Criteria |
|---|---|---|---|
| 7.1 제조사 정보 | 상호, 모델명, 시리얼, 정격 | 명판 육안 검사 | 모든 필수 정보 표시 |
| 7.2 전기 정격 | 전압, 주파수, 소비전력 | 명판 확인 | 정격값 일치 |
| 7.3 Applied Part 심볼 | IEC/ISO 심볼 적용 | 심볼 목록 검토 | ISO 15223-1 준수 |
| 7.4 IFU | 사용목적, 금기사항, 경고, 유지보수 | 문서 검토 | 필수 정보 완비 |
| 7.5 서비스 매뉴얼 | 수리·교정 절차 | 문서 검토 | 안전 관련 절차 포함 |

### Clause 8 — Protection against Electrical Hazards (핵심)

이 조항이 실제 시험의 대부분을 차지하며, 인증 기관 시험의 핵심이다.

#### 8.1 ~ 8.9 전기적 위험 주요 시험

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **내전압 시험** (Dielectric Strength) | 8.8.3 | 1분간 AC 고전압 인가 (기본절연: 1500Vrms, 강화절연: 3000Vrms) | 섬락·절연파괴 없음 | ● 필수 | ● 필수 | ● 필수 |
| **누설전류 — 접지** (Earth Leakage) | 8.7.3 | 정상상태, 단일고장상태에서 전원-PE 간 전류 측정 | Class I: NC ≤5mA, SFC ≤10mA | ● | ● | ● |
| **누설전류 — 외함** (Enclosure Leakage) | 8.7.4 | 외함 표면-PE 간 전류 측정 (Type B) | NC ≤100μA, SFC ≤500μA | ● | ● | ● |
| **누설전류 — 환자** (Patient Leakage) | 8.7.4 | Applied Part에서 측정 (해당 시) | Type B: NC ≤100μA | △ 조건부 | △ 조건부 | ✕ 해당없음 |
| **보호접지 저항** (PE Continuity) | 8.6.4 | 25A 전류로 PE 연속성 측정 | ≤0.1Ω (전원코드 포함 0.2Ω) | ● | △ Class I만 | ● |
| **단일고장상태** (Single Fault Condition) | 8.7.4.5 | 각 보호수단 단락/단선 후 누설전류 재측정 | 상기 SFC 한계값 이내 | ● | ● | ● |
| **Applied Part 절연** | 8.8.3 | Applied Part-외함 간 내전압 | Type B: 1500Vrms | △ | △ | ✕ |
| **외부 전원 손실** | 8.4.2 | 전원 차단 후 필수성능 상태 확인 | EP 유지 또는 안전한 상태로 전환 | ● | ● | ● |
| **보조 전지** (배터리) | 8.4.3 | 완충·완방 사이클, 과충전 보호 | UL 2054 또는 IEC 62133-2 준용 | ✕ | ● 배터리 내장 시 | ✕ |

> ● 필수, △ 조건부, ✕ 해당없음

#### 8.10 구조적 전기 절연 요건

| 요소 | 기본절연 | 강화절연 | X-ray Detector | Handheld | GUI SW |
|---|---|---|---|---|---|
| 공간거리 (Clearance) | 공급전압·오염도 기반 표 | 기본×1.4이상 | 확인 | 확인 | 확인 |
| 연면거리 (Creepage) | 오염도 2, 재질 IIIa 기준 | 기본×1.4이상 | 확인 | 확인 | 확인 |
| 고체절연 두께 | ≥0.4mm (기본) | ≥0.4mm×2층 or ≥0.8mm | 확인 | 확인 | 확인 |

### Clause 9 — Protection against Mechanical Hazards

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **기계적 강도** | 9.2 | 바닥 낙하(1m), 가압(정적), 스프링 해머 충격 | 기본 안전 유지, 위험 노출 없음 | ● | ● 핸드헬드 집중 | ● |
| **불안정성 방지** | 9.3 | 10° 경사 시험 (이동형), 안정성 확인 | 전도 없음 | △ 거치형 | △ | ✕ |
| **움직이는 부품** | 9.4 | 접근 가능한 움직임 부위 확인 | 끼임점 없음, 가드 구비 | △ | △ | ✕ |
| **진동·충격** | 9.8 | IEC 60068-2-6 (진동), IEC 60068-2-27 (충격) | 손상 없음, 성능 유지 | ● 이송 시 | ● 휴대 특성상 강화 | ● |
| **충격 저항** | 9.9 | 0.5kg 금속구 낙하 (1m) / 10J 해머 | 파손으로 위험 없음 | ● | ● | ● 디스플레이 포함 |

### Clause 10 — Protection against Radiation Hazards

> X-ray 제품의 경우 IEC 60601-1-3 (방사선 방호 부속 표준) 추가 적용 필수.

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **전리방사선** (X-ray 누설) | 10.4 | 누설방사선 측정 (25cm 거리) — 단, 개별 표준에 위임 | IEC 60601-1-3 참조 | △ 간접 피폭 | ● 핵심 | ✕ |
| **비전리방사선** (RF/MW) | 10.2 | RF 출력 측정 (해당 시) | ICNIRP 기준 이내 | ✕ | ✕ | ✕ |
| **음향 방사** | 10.3 | 음압 수준 측정 | 국가 기준 이내 | ✕ | ✕ | △ 경고음 |
| **광방사** (IR/UV/가시광) | 10.5 | 조도 측정 (해당 시) | IEC 62471 기준 | ✕ | ✕ | ● 디스플레이 |

### Clause 11 — Protection against Excessive Temperatures and Other Hazards

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **온도 한계** (표면) | 11.1 | 정격 부하로 연속 운전 후 표면 온도 측정 | 환자 접촉부 ≤41°C (Type B), 외함 ≤70°C | ● | ● 특히 그립 부위 | ● 터치스크린 |
| **화재 방지** | 11.2 | 글로와이어 시험 (IEC 60695-2-12), 니들 플레임 | UL 94 V-0/V-1 또는 동등 | ● | ● | ● |
| **과열 보호** | 11.3 | 열차단장치 동작 확인 | 보호장치 정상 동작 | ● | ● | △ |
| **화학적 위험** | 11.5 | 제품 내 위험물질 확인 (RoHS·REACH) | 규제 물질 한계 초과 없음 | ● | ● | ● |
| **액체 누출** | 11.6.2 | 의도적 액체 노출 + 20도 경사 1분 후 전기안전 시험 | 누설전류 기준 유지 | ● | ● IPX2 이상 | △ |
| **폭발 위험** | 11.4 | AP/APG 환경 여부 확인 | AP/APG 표시 또는 해당 없음 | ✕ | ✕ | ✕ |

### Clause 12 — Accuracy of Controls and Instruments

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **EP 정확도** | 12.1 | 임상 중요 출력값 측정 | 제조사 규격 ±기허용범위 이내 | ● DQE, 해상도 | ● kVp, mA 정확도 | ● GUI 표시값 |
| **기기 오류 표시** | 12.2 | 의도적 오류 발생 후 경보 확인 | 오류 표시, 위험 상태 방지 | ● | ● | ● |
| **제어기 레이블** | 12.4 | 제어부 기능 표시 확인 | 혼동 없는 표시 | ● | ● | ● |

### Clause 13 — Hazardous Situations and Fault Conditions

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **과전류** | 13.2.1 | 출력단 단락 (10초) | 화재·감전 없음 | ● | ● | ● |
| **과전압** | 13.2.2 | 125% 과전압 인가 1시간 | 기본 안전 유지 | ● | ● | ● |
| **모터 과열** | 13.2.6 | 모터 구속 (해당 시) | 외함 온도 한계 이내 | △ 쿨링팬 | △ | ✕ |
| **전원 역접속** | 13.2.9 | 극성 반전 (내부전원 기기) | 위험 없음 | ✕ | ● 배터리 포함 | ✕ |
| **신호선 이상** | 13.2.12 | 신호 입출력 단락·단선 | EP 유지 또는 안전 상태 전환 | ● | ● | ● |

### Clause 14 — Programmable Electrical Medical Systems (PEMS)

> SW 포함 전자 의료기기에 적용. X-ray Detector와 GUI SW에 핵심.

| 항목 | 요구사항 | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|
| 14.1 일반 | PEMS 포함 ME 기기에 적용 | ● | △ 제어부 있으면 | ● |
| 14.2 SW 개발 문서 | IEC 62304 준수 | ● | △ | ● |
| 14.3 V&V | PEMS 검증·확인 계획·보고서 | ● | △ | ● |
| 14.4 임의 소프트웨어 수정 | 비인가 수정 방지 | ● | ● | ● |
| 14.11 PEMS 기록 | 변경 이력 유지 | ● | △ | ● |

### Clause 15 — Construction

| 시험 항목 | Clause | 시험 방법 | Pass Criteria | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|---|
| **외함 구조** | 15.2 | 공구 없이 접근 불가 확인, 프로브 시험 | IEC 60529 IP 등급 | ● | ● | ● |
| **케이블 설치** | 15.3 | 인장 시험 (전원코드: 30N 당기기 x 25회) | 탈락·손상 없음 | ● | ● | ● |
| **전원코드** | 15.4 | 인장·비틀림 내구 시험 | 도체 노출·단선 없음 | ● | ● | ● |
| **휴즈** | 15.5 | 규격 확인 + 교체 경고 | 정격 표시, 교체 안내 | ● | ● | ● |
| **PE 단자** | 15.6 | 색상 확인 (황록) + 기호 확인 | 황록 또는 ⏚ 기호 | ● Class I | △ | ● |
| **부품 고정** | 15.7 | 진동 후 나사 풀림 없음 | 풀림 없음 | ● | ● | ● |

### Clause 16 — ME Systems

> 복수의 ME 기기가 연결될 때 적용. X-ray 시스템(Detector + Source + SW)이 하나의 ME System을 구성함.

| 항목 | 요구사항 | 시험 방법 | Pass Criteria | 적용 여부 |
|---|---|---|---|---|
| 16.1 시스템 구성 문서 | 허용 조합 목록 | 문서 검토 | 안전 조합만 허용 | ● 전 제품 연결 시 |
| 16.2 누설전류 증가 | 조합 후 환자 누설전류 재측정 | 시스템 상태로 측정 | 합산 기준 이내 | ● |
| 16.3 신호 입출력부 | SIP/SOP 격리 요건 | 절연 저항 측정 | 규정 이상 절연 | ● |
| 16.6 분리장치 | 비의료기기 연결 시 분리장치 | 분리장치 삽입 확인 | UL/IEC 인증 분리장치 | ● GUI SW PC 연결 시 |

### Clause 17 — Electromagnetic Compatibility (EMC)

> IEC 60601-1-2:2014+AMD1:2020으로 위임. 별도 매트릭스 문서(BACKLOG) 예정.

| 구분 | 시험 | 적용 표준 | X-ray Detector | Handheld Source | GUI SW |
|---|---|---|---|---|---|
| Emission (방사) | 전도·방사 노이즈 | CISPR 11 Group 1/Class B | ● | ● | ● |
| Immunity (내성) | ESD, RS, CS, EFT/Burst, Surge | IEC 61000-4 시리즈 | ● | ● | ● |
| 환경 분류 | Professional HC / Home HC | IEC 60601-1-2 Table 4 | Professional | Professional | Professional |

---

## 3. 3개 지역 비교 매트릭스 (핵심 차이점)

| 비교 항목 | MFDS (한국) | FDA (미국) | MDR (EU) |
|---|---|---|---|
| **적용 버전** | KS C IEC 60601-1:2021 (Ed 3.2 동등) | ANSI/AAMI ES60601-1:2005+A1:2012+A2:2022 | EN 60601-1:2006+A1:2013+A2:2021 |
| **적합성 증명 방식** | 공인시험기관 시험성적서 첨부 | SDoC (Declaration) 또는 시험 성적서 | NB에 시험 성적서 제출 (CE 마킹) |
| **국가별 차이 (National Deviation)** | 실질적 없음 (동등 채택) | AAMI 주석 포함 (MAINS PLUG 등 미국 규격) | EU 국가 편차 일부 존재 (독일 VDE 등) |
| **A2:2020 적용 시점** | KS 2021년 게시 후 즉시 | 2023-12-17 신규 제출 의무 (Transition 종료) | 2021 채택, OJ 게재 후 조화표준 효력 |
| **Particular Standard 우선** | 해당 개별표준(IEC 60601-2-xx) 우선 | 동일 | 동일 |
| **Home Healthcare** | 병원 설정 기기는 IEC 60601-1-11 일반 비적용 | 동일 | 동일 |
| **PEMS(SW) 요건** | IEC 62304 별도 요구 (의료기기SW 가이드라인 연계) | IEC 62304 별도 요구 | IEC 62304 + Annex II Technical Doc |
| **EMC** | IEC 60601-1-2 준용 | 동일 (ANSI/AAMI) | 동일 (EN 60601-1-2) |

---

## 4. 자사 3개 제품 영향 맵핑 및 Gap 분석

### 4.1 X-ray Detector

| 구분 | 주요 적용 Clause | Gap/주의사항 | 우선순위 |
|---|---|---|---|
| 전기안전 | 8 (내전압, 누설전류, PE 저항) | Class I 기기로 PE 연속성 및 SFC 누설전류 핵심 | 상 |
| 기계적 강도 | 9 (낙하, 충격) | 이미징 패널 낙하 내구성 특별 관리 | 상 |
| 온도 | 11 (표면 온도, 화재) | 장시간 촬영 시 영상소자 발열 관리 | 중 |
| PEMS | 14 (IEC 62304 연계) | Detector 내장 FPGA/펌웨어 SW 수명주기 문서화 | 상 |
| EMC | 17 (IEC 60601-1-2) | Detector의 영상 신호 품질에 EMC 영향 → EP와 연계 | 상 |
| 방사선 | 10 (IEC 60601-1-3 위임) | Detector 자체는 방사선 발생원 아님, 산란방사선 차폐 확인 | 중 |
| ME System | 16 | Source + Detector + GUI SW 연결 시 합산 누설전류 측정 필수 | 상 |

**시험 소요 예상:**  
내전압/누설전류 시험 1~2일, 기계적 강도 0.5일, EMC 2~3일. 총 **4~6일** (공인기관 기준).

### 4.2 Handheld X-ray Source

| 구분 | 주요 적용 Clause | Gap/주의사항 | 우선순위 |
|---|---|---|---|
| 전기안전 | 8 (내전압, 배터리 보호) | 내장 배터리 → IEC 62133-2 추가 적용. Class II 또는 Internal Power 분류 결정 필수 | 최우선 |
| 기계적 강도 | 9 (낙하 1m, 핸드헬드 집중) | Handheld 특성상 낙하 1m 반복 시험 필수 | 상 |
| 방사선 방호 | 10 + IEC 60601-1-3 | X선 누설방사선 ≤25μGy/h @1m. 21 CFR 1020.30 병행 | 최우선 |
| 온도 (그립부) | 11.1 | 사용자 그립 부위 ≤41°C (체내 접촉 시) or ≤48°C (잡는 부위) | 상 |
| 배터리 | 8.4.3 | 과충전·과방전·단락 보호 회로 + IEC 62133-2 독립 시험 | 상 |
| EMC | 17 | 의료 환경 내 타 기기 간섭 최소화 | 상 |
| PEMS | 14 | 타이머, kVp/mA 제어 SW 포함 시 IEC 62304 적용 | 중 |

**시험 소요 예상:**  
전기안전 1일, 방사선 1일, 낙하/기계 0.5일, 배터리 1~2일, EMC 2~3일. 총 **5~7일**.

### 4.3 촬영실 GUI SW

| 구분 | 주요 적용 Clause | Gap/주의사항 | 우선순위 |
|---|---|---|---|
| PEMS | 14 (IEC 62304 연계) | Standalone SW도 ME System의 PEMS 구성 요소 → IEC 62304 전체 문서화 | 최우선 |
| 전기안전 | 8 (PC·워크스테이션 기준) | PC/모니터 포함 시 → 해당 PC가 IEC 60601-1 혹은 IEC 62368-1 준수 필요 | 상 |
| ME System | 16 | GUI SW가 설치된 PC와 X-ray 기기를 분리장치 없이 연결 시 합산 누설전류 초과 위험 | 상 |
| 표시·경고 | 7, 12 | EP(선량 정보, 촬영 파라미터) 정확도 + 오류 표시 요건 | 상 |
| EMC | 17 | GUI SW 플랫폼(PC) EMC 시험 성적서 확보 | 중 |
| 물리적 안전 | 9, 11 | 워크스테이션 케이블 정리, 과열 방지 (팬 막힘 경고) | 중 |

**시험 소요 예상:**  
주로 PEMS 문서 검증 + 시스템 통합 시험(ME System). 전기안전 플랫폼 성적서 활용 시 독립 시험 최소화. 총 **1~2일**.

---

## 5. 시험 흐름도 (3개 제품 공통)

```
[1] 제품 분류 확정
    - Applied Part 유형 (B/BF/CF)
    - 전원 클래스 (I/II/Internal)
    - 작동 모드 (Continuous/Intermittent)
    ↓
[2] 적용 개별 표준 확인
    - X-ray Source: IEC 60601-2-28
    - X-ray Detector: IEC 62220-1-1 (DQE)
    - GUI SW: IEC 62304
    - EMC: IEC 60601-1-2
    ↓
[3] 시험 계획서 (Test Plan) 작성
    - Clause 5 환경 조건 기록
    - 시험 항목 체크리스트 완성
    ↓
[4] 공인시험기관 시험 수행
    Cl.8 → Cl.9 → Cl.10 → Cl.11 → Cl.12 → Cl.13 → Cl.15
    (병렬 가능: EMC Cl.17 + 전기안전 Cl.8)
    ↓
[5] 시험 성적서 발행
    - IECEE CB Scheme 활용 시 3개 지역 동시 활용 가능
    ↓
[6] 기술문서 반영
    - MFDS: 기술문서 안전성 시험 항목
    - FDA: eSTAR Performance Testing 섹션
    - MDR: Annex II §6 (Verification/Validation)
```

---

## 6. IECEE CB Scheme 활용 (3개 지역 동시 커버 전략)

| 항목 | 내용 |
|---|---|
| CB Scheme 개요 | IEC 60601-1 시험 결과를 CB 성적서 1건으로 MFDS/FDA/MDR 3개 지역 활용 |
| MFDS 활용 | CB 성적서 + 국내 공인시험성적서 병용 (또는 ILAC MRA 기관 성적서 단독 인정) |
| FDA 활용 | CB 성적서 → SDoC 지원 자료로 사용 가능 (ASCA 프로그램 적극 활용) |
| EU (MDR) 활용 | CB 성적서 → NB 심사 시 EN 60601-1 시험 입증자료로 제출 |
| 주의사항 | 국가 편차(National Deviation) 항목은 별도 시험 필요 (미국 MAINS PLUG 등) |
| 비용 절감 효과 | 3개 지역 별도 시험 대비 약 40~60% 비용 절감 추정 |

---

## 7. 향후 주의사항 — Ed 4.0 동향

| 항목 | 내용 |
|---|---|
| Ed 4.0 설계 사양서 | IEC SC 62A에서 2023-11 공개 (Design Specification 2023-11-03) |
| 주요 변경 방향 | Cybersecurity 조항 통합, AI/ML 기기 요건, Home Healthcare 확대 |
| 예상 발행 | 2027~2028년 예상 (미확정) |
| 대응 전략 | Ed 3.2 기준 시험 수행 후 Ed 4.0 전환 시점에 Gap 재분석 |

---

## 참고 소스

- IEC 60601-1:2005+AMD1:2012+AMD2:2020 (webstore.iec.ch)
- FDA Recognized Consensus Standards Database (accessdata.fda.gov)
- EU Harmonised Standards — Health.EC.Europa.eu
- Commission Implementing Decision (EU) 2025/681 of 8 April 2025 (OJ 2025-04-08)
- IEC SC 62A Design Specification for IEC 60601-1 Ed. 4.0 (2023-11-03)
- AAMI CR500:2019 Basic Introduction to the IEC 60601 Series
