> 최종 갱신: 2026-05-09 (자동보강 #28)
> 근거: https://webstore.iec.ch/en/publication/69988 | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-J/part-1020/section-1020.32 | https://knowledge.bsigroup.com/products/medical-electrical-equipment-particular-requirements-for-the-basic-safety-and-essential-performance-of-x-ray-equipment-for-radiography-and-radioscopy-2 | https://www.iecee.org/certification/iec-standards/iec-60601-2-542022

# IEC 60601-2-54:2022 촬영·투시 X선 장비 시험항목 매트릭스

## 1. 표준 개요

| 항목 | 내용 |
|---|---|
| 표준 번호 | IEC 60601-2-54:2022 (Edition 2.0, 2022-09-26) |
| 정식 명칭 | Medical electrical equipment – Part 2-54: Particular requirements for the basic safety and essential performance of X-ray equipment for radiography and radioscopy |
| 적용 범위 | 투영 촬영(projection radiography) 및 간접 투시(indirect radioscopy) 용 의료용 X선 장비 및 시스템 |
| 대체 판 | IEC 60601-2-54:2009 (Ed.1) + AMD1:2015 + AMD2:2018 폐지·대체 |
| 상위 표준 | IEC 60601-1:2005+AMD1:2012+AMD2:2020 (General Standard) |
| Collateral | IEC 60601-1-2 (EMC), IEC 60601-1-3 (방사선방호), IEC 60601-1-11/-12 (제조사 선언 시 적용) |
| 연관 표준 | IEC 60601-2-28:2017 (X선관 조립체), IEC 60601-2-43:2022 (중재시술), IEC 61223-3-8:2024 (QC 시험) |
| TC/SC | IEC TC 62 / SC 62B (Diagnostic imaging) |
| 표준 유형 | Particular Standard (PS) |
| IECEE TRF | 60601-2-54I:2023 (CB Scheme 시험보고서 양식) |

### 1.1 적용 대상 / 적용 제외

| 구분 | 내용 |
|---|---|
| **적용 대상** | 일반 X선 촬영 장치, 디지털 방사선 촬영(DR), 투시 장치(fluoroscopy), 이동형 X선 장치, 수술실 C-arm (비중재시술 용도) |
| **적용 제외** | CT (IEC 60601-2-44), 유방촬영 (IEC 60601-2-45), 치과용 (IEC 60601-2-65), 중재시술 C-arm (IEC 60601-2-43), 골밀도 측정, 방사선치료, 방사선치료 시뮬레이터 |

> **주의:** Interventional 목적 C-arm은 IEC 60601-2-43이 적용되며, IEC 60601-2-54 요건도 교차 참조됨.

### 1.2 Edition 2 주요 변경 사항 (vs Ed.1.2:2018)

| 변경 구분 | 상세 |
|---|---|
| 용어 통일 | DOSEMETER → **DOSIMETER** (용어 정규화) |
| 조항 재배치 | IEC TR 60788:2004 인용 용어·정의를 Clause 201.3으로 이동 |
| Collateral 확장 | IEC 60601-1-11 (홈케어) 및 IEC 60601-1-12 (구급 환경) — 제조사 선언 시 적용 |
| 조항 삭제 | **201.11.101** (X선관 과온도 방호) 삭제 → IEC 60601-1 + IEC 60601-2-28:2017로 완전 이전 |
| 표시 명확화 | 인터록 표시등(indicator light) 요건 구체화 |
| 용량 구조 | 에너지 등가 공기커마(Energy equivalent air kerma) 측정 절차 갱신 |

---

## 2. 3개 지역 규제 적용 현황

| 구분 | MFDS (한국) | FDA (미국) | MDR (EU) |
|---|---|---|---|
| 채택 표준 | KS C IEC 60601-2-54 (동등 채택) | IEC 60601-2-54 FDA Recognized Consensus Standard | EN IEC 60601-2-54:2022 (BSI, CLC/TC 62 발행) |
| 추가 법령 | 의료기기 기준규격 (MFDS 고시) | **21 CFR Part 1020** (EPRC): §1020.30 (일반) + §1020.32 (투시) + §1020.33 (촬영) | MDR Annex I GSPR Chapter II (방사선 방호) + Council Directive 2013/59/Euratom (BSS) |
| 최대 선량률 (투시) | ≤ 100 mGy/min (air kerma, IEC 기준) | **≤ 87.6 mGy/min** (≈10 R/min, 정상) / **≤ 175.2 mGy/min** (High-Level 모드) (§1020.32) | ≤ 100 mGy/min (IEC 기준, EN 동일) |
| 투시 타이머 | 5분 경보 (IEC 요건) | **5분 경보 필수** (§1020.32(d)) | 5분 경보 (IEC 기준) |
| 제출 서류 | 기술문서 + 국내 공인시험기관 성적서 | eSTAR Performance Testing + DoC (IEC 60601-2-54 인용) | Annex II TD + NB 심사 |
| Harmonized 여부 | KS 동등 채택 | FDA Consensus Standard 인정 | EU OJ 게재 EN IEC 60601-2-54:2022 |

> **핵심 차이:** FDA §1020.32는 투시 최대 선량률을 **87.6 mGy/min** (IEC 100 mGy/min보다 약 13% 엄격)으로 규정.  
> 글로벌 출시 전략: **FDA 기준(≤ 87.6 mGy/min)으로 설계** 후 IEC/MDR/MFDS 자동 충족 가능.

---

## 3. Clause 구조 및 시험항목 전체 매트릭스

> IEC 60601-2-54는 Particular Standard로, 상위 IEC 60601-1의 조항을 201.x 번호로 수정·추가하고, 표준 전용 조항을 201.3.101 이후 번호로 추가함.

### 3.1 핵심 시험 Clause 요약

| Clause | 제목 | 시험 유형 | Pass Criteria 요약 | 3제품 적용 |
|---|---|---|---|---|
| **201.3.101** | Dosimeter 용어 (신설) | — | 용어 정의 (시험 전 장비 교정 요건) | 공통 |
| **201.7** | 식별·표시·문서 | 시각 검사 | 정격값·도즈 정보·경고 표시 필수 | 공통 |
| **201.8** | 전기적 위험 방호 | 절연 내압 | HV 절연 성능 확인 | 촬영장치·Source |
| **201.9** | 기계적 위험 방호 | 구조 검사 | 지지구조 강도, 충돌 방지 | Detector·Source |
| **201.10.3** | 누설방사선 | ★ 방사선 측정 | **IEC 60601-1-3 / 60601-2-28 기준 적용** | Source |
| **201.11** | 과온도 방호 | 온도 측정 | IEC 60601-1 일반 기준 (201.11.101 삭제) | Source |
| **201.12** | 제어 정확도 | ★ 정량 측정 | kVp·mA·시간·Air Kerma 출력 정밀도 | 공통 |
| **201.13** | 고장 상태 | 고장 조건 시뮬레이션 | 단일 고장 시 안전 기능 유지 | 공통 |
| **201.14** | PEMS | 소프트웨어 검증 | IEC 62304 연계, SW 위험 관리 | GUI SW |
| **201.15** | 구조 요건 | 구조 검사 | 이미지 수용체·조사야 제한장치 | Detector |
| **201.17** | EMC | IEC 60601-1-2 시험 | 방사·전도 방출, 면역성 | 공통 |
| **203.4.101** | ★ X선 출력 정확도 | 계측 | kVp ±10%, 출력 재현성 ±10% | Source |
| **203.5.101** | ★ 투시 최대 Air Kerma Rate | 계측 | **≤ 100 mGy/min** (IEC) / **≤ 87.6 mGy/min** (FDA) | Source |
| **203.5.102** | High-Level 투시 모드 | 계측 + 표시 | ≤ 200 mGy/min (IEC) / ≤ 175.2 mGy/min (FDA) + 청각 경보 | Source |
| **203.5.103** | 투시 타이머 | 기능 시험 | 5분 경보(audible alert) 필수 | Source·GUI SW |
| **203.6.1** | AEC (Automatic Exposure Control) | ★ 기능·계측 | 표적 Air Kerma 달성 ±25%, 재현성 CV ≤ 5% | Source·GUI SW |
| **203.6.2** | AEC 백업 타이머 | 기능 시험 | AEC 미작동 시 자동 차단 | Source·GUI SW |
| **203.6.3** | AEC 조사야 보상 | 측정 | 조사야 변경 시 노출량 일관성 유지 | Source |
| **203.7.101** | ★ Exposure Index (DR 노출지수) | 측정 | IEC 62494-1 기반 EI/DI 계산·표시 정확도 | Detector·GUI SW |
| **203.7.102** | 목표 노출지수 설정 | 기능 시험 | 목표 EI 설정 UI 존재·정확도 | GUI SW |
| **203.8.101** | ★ 환자 선량 표시 (DAP) | 계측 | Dose Area Product 표시 정확도 ±35% | Source·GUI SW |
| **203.8.102** | 누적 Air Kerma 표시 | 계측 | 누적 AK 표시 정확도 ±35% | Source·GUI SW |
| **203.9** | 빔 제한 장치 (Collimator) | 측정 + 검사 | 조사야 표시 오차 ≤ 2% SID, 광/방사선야 일치 | Source |
| **203.10** | 필터·HVL | 측정 | HVL 최소값 준수 (IEC 60601-1-3 연계) | Source |

---

### 3.2 Clause 203.5 — 투시 (Radioscopy) 선량 요건 ★ 최중요

#### 3.2.1 최대 Air Kerma Rate (203.5.101)

| 구분 | 정상 투시 | High-Level 투시 |
|---|---|---|
| **IEC (MFDS/MDR)** | **≤ 100 mGy/min** | **≤ 200 mGy/min** |
| **FDA (21 CFR 1020.32)** | **≤ 87.6 mGy/min** (≈10 R/min) | **≤ 175.2 mGy/min** (≈20 R/min) |
| 측정 조건 | 환자 입사면 기준 (Isocenter 또는 표면 15 cm) | 특별 활성화 후 측정 |
| 활성화 방식 | 일반 풋 스위치 | 별도 조작(지속 압박 + 청각 경보) |
| 조작자 경보 | 5분 경과 시 청각 신호 (§203.5.103) | High-Level 작동 중 연속 청각 경보 |

> **자사 Handheld X-ray Source 적용:** 투시 기능 미포함 시 203.5 조항 해당 없음. 촬영 전용 확인 필요.  
> **자사 촬영실 GUI SW 적용:** 투시 타이머 표시(203.5.103) 및 High-Level 경보 UI 구현 필요.

---

### 3.3 Clause 203.6 — AEC (Automatic Exposure Control) ★

| 시험 항목 | 측정 방법 | Pass Criteria |
|---|---|---|
| AEC 목표 달성 정확도 | 표준 팬텀(water equivalent) 두께 변화 시 Air Kerma 측정 | 목표값 대비 **±25%** 이내 |
| AEC 재현성 | 동일 조건 5회 반복 측정 | CV (변동계수) **≤ 5%** |
| AEC 조사야 보상 | 조사야 25%, 50%, 100% 변경 후 도즈 측정 | 조사야 면적 변화 보상 확인 |
| AEC 백업 타이머 | AEC 차단 신호 없이 장시간 노출 시뮬레이션 | 설정 최대 노출 도달 시 자동 차단 |
| 소아 mode (해당 시) | 소아 팬텀(5 cm) 적용 AEC 동작 | 정상 AEC 동작 확인 |

---

### 3.4 Clause 203.7 — Exposure Index (디지털 방사선 촬영) ★

IEC 62494-1:2022 기반 DR 노출지수. X-ray Detector 및 GUI SW 중요 적용 항목.

| 파라미터 | 정의 | 요건 |
|---|---|---|
| **EI (Exposure Index)** | 영상수용체 실제 노출량 지수 | 표시 정확도 ±15% |
| **EIT (Target EI)** | 목표 노출지수 | 시스템별 설정값, IFU에 명시 |
| **DI (Deviation Index)** | DI = 10 × log₁₀(EI/EIT) | DI ≤ ±1 (정상 노출 범위) 표시 |
| **표시 요건** | EI/DI를 영상과 함께 표시 | 표시 위치·방법 IFU 명시 |

> **자사 X-ray Detector:** 영상수용체 캘리브레이션에 따른 EI 계산 정확도가 핵심.  
> **자사 GUI SW:** EI/DI 표시 UI, 목표 EI 설정 기능 구현 필수.

---

### 3.5 Clause 203.8 — 환자 선량 표시 ★

| 파라미터 | 약어 | 표시 정확도 요건 | 적용 |
|---|---|---|---|
| Dose Area Product | DAP (Gy·cm²) | **±35%** (측정값 대비) | 투시 + 촬영 |
| Cumulative Air Kerma | AK (mGy) | **±35%** (측정값 대비) | 투시 장비 |
| Air Kerma Rate | AKR (mGy/min) | **±35%** (실시간 표시) | 투시 |
| Kerma Area Product | KAP | DAP와 동일 개념, 표준 내 혼용 | — |

> FDA §1020.32(k): 2006년 이후 제조 투시 장비는 누적 AK 표시 필수.  
> **자사 GUI SW:** DAP 미터 인터페이스 및 누적 AK 표시 화면 구현 필수.

---

### 3.6 Clause 201.12 — 제어 정확도

| 파라미터 | 허용 오차 | 측정 조건 |
|---|---|---|
| Peak tube voltage (kVp) | **±10%** | 설정 kVp vs 실측 (반도체 kVp meter) |
| Tube current (mA) | **±20%** (연속); **±20%** (투시) | mA·s 측정 |
| Exposure time | **±10%** (>0.1 s); **±20%** (≤0.1 s) | 타이머 측정 |
| mAs (곱) | **±20%** | mA × time |
| Air Kerma 출력 재현성 | CV **≤ 5%** | 동일 조건 5회 |

---

### 3.7 Clause 203.9 — 빔 제한 장치 (Collimator)

| 시험 항목 | 허용 오차 | 측정 방법 |
|---|---|---|
| 광 조사야 vs 방사선 조사야 일치 | 각 edge ≤ **SID의 2%** | 필름/검출기 노출 후 비교 |
| 조사야 최소 크기 | 조작자 제어로 최소화 가능 | 육안 검사 |
| 자동 조사야 제한 (ACD) | 영상수용체 크기와 조사야 자동 매칭 | 기능 시험 |
| 조사야 표시기 정확도 | ≤ SID의 2% | 비교 측정 |

---

## 4. 자사 3개 제품 영향 맵핑

| Clause | X-ray Detector | Handheld X-ray Source | 촬영실 GUI SW |
|---|---|---|---|
| 201.7 표시·문서 | EI/DI 표시 정보 | kVp·mA·필터 정보 | 화면 표시 UI |
| 201.12 제어 정확도 | — | ★ kVp·mA·시간 오차 시험 | AEC 설정 정확도 |
| 201.14 PEMS | 펌웨어 검증 | 펌웨어 검증 | ★ IEC 62304 전체 |
| 201.17 EMC | ★ 디지털 회로 | ★ 고압 발생기 | — |
| 203.4.101 X선 출력 정확도 | — | ★ 출력 재현성 핵심 | 파라미터 UI |
| 203.5 투시 선량률 | — | **해당 없음** (촬영 전용) | ★ 타이머·경보 UI |
| 203.6 AEC | ★ 노출 피드백 연동 | ★ AEC 신호 출력 | ★ AEC UI·설정 |
| 203.7 Exposure Index | ★★ EI/DI 계산 핵심 | — | ★★ EI/DI 표시 |
| 203.8 환자 선량 표시 | — | ★ DAP 미터 연동 | ★★ 누적 AK 표시 |
| 203.9 Collimator | — | ★ 콜리메이터 정확도 | 조사야 표시 UI |
| 203.10 HVL | — | ★ 필터 설계 | — |

> ★★: 가장 중요한 시험 항목 / ★: 주요 시험 항목 / —: 해당 없음 또는 간접 연관

---

## 5. 3개 제품별 핵심 갭 분석

### 5.1 X-ray Detector

| 갭 항목 | 요건 | 현황 판단 |
|---|---|---|
| EI/DI 계산 정확도 (203.7) | ±15% | IEC 62494-1 기반 EI/DI 정확도 검증 수행 |
| AEC 피드백 신호 (203.6) | 표준 인터페이스 | DAP 출력 포트·프로토콜 확인 |
| EMC (201.17) | IEC 60601-1-2 전항목 | 디지털 영상 처리 회로 방사 시험 |

### 5.2 Handheld X-ray Source

| 갭 항목 | 요건 | 현황 판단 |
|---|---|---|
| kVp 정확도 (201.12) | ±10% | 고압 발생기 캘리브레이션 검증 |
| AEC 연동 (203.6) | AEC 신호 출력 | Detector와 AEC 프로토콜 정의 |
| 콜리메이터 정확도 (203.9) | SID 2% 이내 | 기구부 공차 설계 검토 |
| 투시 기능 유무 | 촬영 전용 확인 | **투시 미지원 시 203.5 면제** — IFU 명시 필요 |

### 5.3 촬영실 GUI SW

| 갭 항목 | 요건 | 현황 판단 |
|---|---|---|
| 투시 타이머 UI (203.5.103) | 5분 경보 표시 | 화면 표시 + 청각 경보 인터페이스 |
| EI/DI 표시 UI (203.7) | 실시간 표시 | 영상 뷰어 내 EI/DI 오버레이 |
| 누적 AK 표시 (203.8) | ±35% 정확도 | DAP 미터 연동 소프트웨어 |
| AEC 파라미터 UI (203.6) | 목표 EI 설정 | 프로토콜 에디터 기능 |
| PEMS (201.14) | IEC 62304 준수 | SW 문서세트 기존 적용 (Issue #17) |

---

## 6. 시험 준비 실무 체크리스트

### 6.1 필수 측정 장비

| 장비 | 사양 | 비고 |
|---|---|---|
| kVp 측정기 | 반도체 검출기, 정확도 ±2% | 비침습형 권장 |
| mA·s 측정기 | 정확도 ±2% | |
| Air Kerma 측정기 | 교정 완료 이온함, 정확도 ±5% | DAP 미터 교정 포함 |
| 팬텀 | PMMA 스택 (2, 4, 6, 8 cm) + 물 등가 팬텀 | AEC 시험용 |
| 조사야 지시기 | 방사선 감광 필름 또는 디지털 검출기 | 콜리메이터 시험 |
| 투시 타이머 | 스톱워치 / 로거 | 5분 경보 확인 |

### 6.2 CB Scheme 활용

IEC 60601-2-54는 IECEE CB Scheme 적용 가능. TRF 60601-2-54I:2023 사용.  
- CB Certificate 취득 시 MFDS·MDR·FDA 각국 인증 기관 제출 가능.  
- 국내 공인시험기관(KTL, KTR 등)에서 CB Report 발행 가능.  
- **FDA:** IECEE CB Report + 510(k) 제출 시 일부 시험 면제 불가 (FDA는 독자 검토); DoC 대신 시험 데이터 직접 제출 권장.

---

## 7. 관련 파일 교차 참조

| 주제 | 파일 경로 |
|---|---|
| IEC 60601-1 Ed.3.2 전체 매트릭스 | `01_규제지식베이스/국제표준_IEC_ISO/IEC60601-1_Ed3.2_시험항목_매트릭스.md` |
| EMC (IEC 60601-1-2) | `01_규제지식베이스/국제표준_IEC_ISO/IEC60601-1-2_Ed4.1_EMC_시험항목_매트릭스.md` |
| 방사선방호 (IEC 60601-1-3) | `01_규제지식베이스/국제표준_IEC_ISO/IEC60601-1-3_방사선방호_시험항목_매트릭스.md` |
| X선관 조립체 (IEC 60601-2-28) | `01_규제지식베이스/국제표준_IEC_ISO/IEC60601-2-28_Xray_Tube_Assembly_시험항목_매트릭스.md` |
| Detector 성능 (IEC 62220-1-1 DQE) | `02_제품별_기술파일/01_Xray_Detector/Xray_Detector_성능시험_매트릭스.md` |
| GUI SW IEC 62304 문서세트 | `02_제품별_기술파일/03_촬영실_GUI_SW/촬영실_GUI_SW_IEC62304_문서세트.md` |
