> 최종 갱신: 2026-05-10 (자동보강 #30)
> 근거: https://www.iso.org/standard/38421.html | https://www.iso.org/standard/64686.html | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfstandards/detail.cfm?standard__identification_no=38829 | https://www.fda.gov/media/170714/download | https://health.ec.europa.eu/medical-devices-topics-interest/harmonised-standards_en | https://www.mfds.go.kr/brd/m_1060/down.do?brd_id=data0011&seq=14154&data_tp=A&file_seq=1

# IEC 62304:2006+A1:2015 SW 수명주기 산출물 매핑

## 1. 표준 개요

| 항목 | 내용 |
|---|---|
| 표준명 | IEC 62304:2006/Amd 1:2015 — Medical device software: Software life cycle processes |
| 발행기관 | IEC (국제전기기술위원회) |
| 현행 판본 | Ed 1.1 (2006 + AMD1:2015 통합본, 2015-06 발행) |
| 국내 채택 | KS P IEC 62304 (2025 확인본, KSSN) |
| EU 조화표준 | EN IEC 62304:2006/A1:2015 (Ed.1.1; EU 조화표준) (MDR Annex I GSPR §17 소프트웨어 요건 적용) |
| FDA 인정 | Accession No. 38829, 인정일 유효 (Recognized Consensus Standard) |
| 규범 참조 | ISO 14971 (위험관리), IEC 62366-1 (사용적합성) |
| 차기 개정 | IEC 62304 Ed.2 (개발 중·2026 발행 예상, DIS 단계; 안전등급 3→2 단순화 예정) |

**적용 범위:** 의료기기의 구성요소로서의 SW 및 독립형 의료기기 SW(SaMD). 하드웨어·펌웨어 포함 임베디드 SW 모두 적용.

---

## 2. Safety Class 판정 기준 및 자사 3개 제품 적용

### 2.1 Safety Class 정의

| Class | 정의 | 비고 |
|---|---|---|
| **A** | SW 고장이 위해 상황에 기여하지 않거나 미미 (No injury possible) | 관리 도구·로그뷰어 등 |
| **B** | SW 고장이 경미한 부상 가능 (Non-serious injury possible) | 노출 제어 보조 기능 |
| **C** | SW 고장이 사망 또는 중상 가능 (Serious injury or death possible) | 직접 방사선 제어 |

> Class 판정 → ISO 14971 위험 분석 선행 필수. FMEA/FTA로 SW 기여 hazard 식별 후 확정.

### 2.2 자사 3개 제품 Safety Class 판정

| 제품 | SW 유형 | Safety Class | 판정 근거 |
|---|---|---|---|
| **X-ray Detector** | 임베디드 FW (이미지 보정·DQE 연산) | **Class B** | 이미지 왜곡 시 오진 위험 → 경미한 부상 수준. 직접 방사선 제어 미수행 |
| **Handheld X-ray Source** | 임베디드 FW (kVp·mA·타이머 제어) | **Class C** | SW 고장 → 과노출 방사선 → 환자·술자 중상 가능 |
| **촬영실 GUI SW** | 독립형 SW (촬영 파라미터·워크플로우) | **Class C** | 촬영 파라미터 전달 오류 → 과노출 → 중상. SaMD 분류 가능 |

> **중요:** Handheld X-ray Source와 촬영실 GUI SW는 Class C이므로 IEC 62304 전 조항(Cl.5.1~5.8, 6~9) 산출물 완비 필수.

---

## 3. IEC 62304 조항별 산출물 매핑

### 3.1 Clause 5 — Software Development Process

#### 5.1 Software Development Planning

| 항목 | 내용 |
|---|---|
| **산출물** | Software Development Plan (SDP) |
| **필수 적용 Class** | A·B·C 전체 |
| **SDP 필수 포함 항목** | SW 안전등급 및 판정 근거 / 수명주기 모델 선택 / 적용 표준·방법론 / 각 단계 산출물 목록 / 위험관리 연계 계획 / 형상관리 계획 / 변경통제 프로세스 / 문제해결 프로세스 / 검증 전략 |
| **주의** | OTS(Off-The-Shelf) SW 및 SOUP(SW Of Unknown Provenance) 관리 계획 포함 필수 |

#### 5.2 Software Requirements Analysis

| 항목 | 내용 |
|---|---|
| **산출물** | Software Requirements Specification (SRS) |
| **필수 적용 Class** | A·B·C 전체 |
| **SRS 필수 포함 항목** | 기능 요건 / 성능 요건 / 인터페이스 요건 (HW·SW·통신) / 안전 요건 (ISO 14971 SW 위험 통제 출력값) / 보안 요건 / 사용환경 요건 / 규제 요건 추적 |
| **주의** | 요건은 테스트 가능(verifiable)하도록 정량 기술. 모호한 요건 금지 |

#### 5.3 Software Architectural Design

| 항목 | 내용 |
|---|---|
| **산출물** | Software Architecture Document (SAD) / Software Architecture Description |
| **필수 적용 Class** | B·C |
| **SAD 필수 포함 항목** | SW 시스템 구성 (SW Items 식별) / SW Units 분해 / 인터페이스 정의 / SOUP 목록 및 기능 명세 / 안전등급별 분리 설계 근거 |
| **Class A 면제** | Cl.5.3 전체 면제 가능 (단, SDP에 면제 근거 기록 필수) |

#### 5.4 Software Detailed Design

| 항목 | 내용 |
|---|---|
| **산출물** | Software Detailed Design Document (SDS) / SW Unit 사양 |
| **필수 적용 Class** | **C만 필수** |
| **SDS 필수 포함 항목** | 각 SW Unit의 입력·출력·알고리즘 상세 / 상태도·순서도 / 메모리 배치 / 인터럽트·타이밍 설계 |
| **Class A·B 면제** | Cl.5.4 전체 면제 가능 (SDP에 면제 근거 기록) |

#### 5.5 Software Unit Implementation and Verification

| 항목 | 내용 |
|---|---|
| **산출물** | Unit Test Plan / Unit Test Report / Code Review Checklist & Record |
| **필수 적용 Class** | B·C |
| **포함 항목** | Unit 단위 기능 시험 결과 / 코드 리뷰 기록 (2인 검토 권장) / 정적 분석 결과 (MISRA-C 등) / 경계값·예외 처리 시험 |
| **Class A** | Cl.5.5 Unit 검증 기록 불필요. 단, 코드 동결 시점 기록 권장 |

#### 5.6 Software Integration and Integration Testing

| 항목 | 내용 |
|---|---|
| **산출물** | Integration Test Plan / Integration Test Report / SOUP Integration Record |
| **필수 적용 Class** | B·C |
| **포함 항목** | SW Items 간 인터페이스 시험 / SOUP 포함 통합 시험 / 회귀 시험 결과 / 오류 주입(fault injection) 결과 |

#### 5.7 Software System Testing

| 항목 | 내용 |
|---|---|
| **산출물** | Software Verification Plan (SVP) / Software Verification Report (SVR) |
| **필수 적용 Class** | B·C |
| **포함 항목** | SRS 전 요건 대비 시험 (요건 추적 매트릭스 RTM 포함) / 사용 시나리오 기반 시험 / 경계조건·스트레스·성능 시험 / 이상 상황 거동 시험 |
| **RTM(Requirement Traceability Matrix)** | SRS 요건 ↔ SVP 시험 항목 ↔ SVR 결과 3방향 추적 필수 (FDA eSTAR 제출 시 핵심) |

#### 5.8 Software Release

| 항목 | 내용 |
|---|---|
| **산출물** | Software Release Record / Release Notes / Release Checklist |
| **필수 적용 Class** | A·B·C 전체 |
| **포함 항목** | 릴리즈 버전 식별자 (형상 ID) / 미해결 결함 목록 및 위험 평가 / 사용 지침·설치 절차 / 알려진 잔존 이상 (Known Anomaly List) |

---

### 3.2 Clause 6 — Software Maintenance Process

| 산출물 | 필수 적용 Class | 내용 |
|---|---|---|
| Software Maintenance Plan | A·B·C | 유지보수 유형 정의 (수정·적응·완전·예방) / 변경 평가 프로세스 / 재검증 범위 결정 기준 |
| Change Request Record | A·B·C | 변경 요청 → Cl.9 문제해결 프로세스와 연계 |
| Post-Market Update Record | A·B·C | 사용 후 발견 이상 → 변경 이력 기록 |

> A1:2015 주요 변경: SOUP 변경 관리 강화, 유지보수 중 안전등급 재평가 요구.

---

### 3.3 Clause 7 — Software Risk Management Process

| 산출물 | 필수 적용 Class | 내용 |
|---|---|---|
| Software Hazard Analysis | A·B·C | SW 고장 모드 → 위해 상황 연결 (FMEA/FTA) |
| Software Risk Control Measure Record | B·C | SW 요건(SRS)에 안전 요건 반영 증거 |
| Residual Risk Evaluation | B·C | SW 잔존 위험 수용 여부 판정 |
| SOUP Risk Analysis | B·C | SOUP 기여 위험 식별·평가 |

> ISO 14971과 완전 통합: Cl.7 산출물은 ISO 14971 RMF의 SW 파트로 기록.

---

### 3.4 Clause 8 — Software Configuration Management Process

| 산출물 | 필수 적용 Class | 내용 |
|---|---|---|
| Software Configuration Management Plan (SCMP) | A·B·C | 형상 항목 식별 규칙 / 버전 관리 체계 / 베이스라인 정의 / 변경 통제 절차 |
| Configuration Item List | A·B·C | SW 산출물 전체 목록 + 버전 + 상태 |
| Change Control Record | A·B·C | 변경 요청 → 영향분석 → 승인 → 구현 → 검증 이력 |

---

### 3.5 Clause 9 — Software Problem Resolution Process

| 산출물 | 필수 적용 Class | 내용 |
|---|---|---|
| Software Problem Resolution Procedure (SPRP) | A·B·C | 문제 접수 → 분류 → 위험평가 → 해결 → 검증 절차 정의 |
| Problem Report | A·B·C | 개별 문제 기록 (재현 절차 포함) |
| Problem Resolution Record | A·B·C | 원인 분석 + 조치 + 검증 결과 기록 |

---

## 4. Safety Class별 필수 산출물 요약 매트릭스

| 조항 | 산출물 약칭 | Class A | Class B | Class C |
|---|---|---|---|---|
| 5.1 | SDP | ✓ | ✓ | ✓ |
| 5.2 | SRS | ✓ | ✓ | ✓ |
| 5.3 | SAD | — | ✓ | ✓ |
| 5.4 | SDS (Detailed Design) | — | — | ✓ |
| 5.5 | Unit Test Report / Code Review | — | ✓ | ✓ |
| 5.6 | Integration Test Report | — | ✓ | ✓ |
| 5.7 | SVP / SVR + RTM | — | ✓ | ✓ |
| 5.8 | Release Record | ✓ | ✓ | ✓ |
| 6 | Maintenance Plan | ✓ | ✓ | ✓ |
| 7 | SW Hazard Analysis / Risk Control | ✓* | ✓ | ✓ |
| 8 | SCMP + Config List | ✓ | ✓ | ✓ |
| 9 | SPRP + Problem Report | ✓ | ✓ | ✓ |

> *Class A: Cl.7 hazard analysis 필요하나 위험 통제 구현 요건은 완화.

---

## 5. 3개 지역 규제 요건 비교

| 요건 항목 | MFDS (국내) | FDA (미국) | EU MDR |
|---|---|---|---|
| **적용 표준** | KS P IEC 62304 (2025 확인) + 의료기기 SW 허가·심사 가이드라인 | IEC 62304 (Accession No. 38829, Recognized Standard) | EN IEC 62304:2006/A1:2015 (Ed.1.1; EU 조화표준) (조화표준, OJ 게재) |
| **Safety Class 판정** | IEC 62304 기준 동일 적용 | FDA "Content of Premarket Submissions for Device Software Functions" (Jul 2023) 기준 Basic/Enhanced 연계 | MDR Annex I §17 + MDCG 2019-16 기준 |
| **제출 문서 수준** | SW 허가심사 가이드라인 상 요구 수준 (안전등급별 차등) | Basic: SDP·SRS·Summary; Enhanced: + SAD·SDS·SVP·SVR·RTM·Anomaly List | Annex II §6.2: SDP·SRS·SAD·SVP·SVR·SCMP·SPRP + Hazard Analysis |
| **SOUP 관리** | 가이드라인 상 요구 (2023 이후 강화) | FDA guidance 상 OTS SW 관리 명시 | EN IEC 62304 A11:2021 조화표준에 SOUP 강화 조항 반영 |
| **Traceability** | 요건-시험 추적 요구 | RTM 제출 필수 (Enhanced 수준 시) | Annex II §6.2(d): 검증-설계 추적 명시 |
| **사이버보안 연계** | MFDS 사이버보안 가이드라인 (2025.01) 별도 적용 | FDA Cybersecurity Guidance (2023) + SBOM 연계 | MDCG 2019-16 Rev.1 연계 |
| **형상관리 증거** | SCMP + 버전 이력 | SDP 내 CM Plan + Release Record | Annex II §6.2: SW 버전 관리 명시 |
| **제출 시점** | 허가 신청 시 전체 산출물 | 510(k) 제출 시 (eSTAR Section: Software) | NB 심사 신청 시 Annex II Technical Documentation |

### 5.1 FDA Basic vs Enhanced 수준 판단 기준

| 기준 | Basic | Enhanced |
|---|---|---|
| SW Safety Class | Class A 또는 B | Class B (고위험 기능) 또는 C |
| Level of Concern (구 기준) | Minor | Moderate·Major |
| 제출 문서 | SDP, SRS, 고수준 아키텍처 요약, 시험 요약 | + SAD, SDS(C만), SVP, SVR, RTM, Anomaly List, SCMP |

---

## 6. 자사 3개 제품별 산출물 적용 계획

### 6.1 X-ray Detector (임베디드 FW, Class B)

| 산출물 | 적용 여부 | 비고 |
|---|---|---|
| SDP | ✓ 필수 | FW 개발 프로세스 + SOUP(이미지 처리 라이브러리) 관리 포함 |
| SRS | ✓ 필수 | DQE 보정 알고리즘 요건, 인터페이스(DICOM·USB) 요건 포함 |
| SAD | ✓ 필수 (Class B) | FW 모듈 분해: ADC 드라이버·보정 엔진·통신 스택 |
| SDS | — 면제 | Class B → 상세 설계 면제. SDP에 면제 근거 기록 |
| Unit Test Report | ✓ 필수 | 보정 알고리즘 단위 시험 (경계값·노이즈 조건) |
| Integration Test Report | ✓ 필수 | FW + 센서 HW 통합 시험 |
| SVP/SVR + RTM | ✓ 필수 | DQE 성능 요건 ↔ 시험 결과 추적 |
| Release Record | ✓ 필수 | FW 버전 + Known Anomaly List |
| SCMP | ✓ 필수 | Git 기반 버전 관리 + 베이스라인 정의 |
| SPRP | ✓ 필수 | 필드 이상 보고 → 대응 절차 |
| SW Hazard Analysis | ✓ 필수 | 이미지 왜곡 → 오진 위험 FMEA |

### 6.2 Handheld X-ray Source (임베디드 FW, Class C)

| 산출물 | 적용 여부 | 비고 |
|---|---|---|
| SDP | ✓ 필수 | 방사선 제어 FW 개발 계획 + 안전등급 C 판정 근거 |
| SRS | ✓ 필수 | kVp·mA·노출 시간 제어 요건, 과노출 차단 요건 (정량 기술) |
| SAD | ✓ 필수 | 제어 루프·타이머·인터록 모듈 분해 |
| SDS | ✓ **필수** (Class C) | 인터록 알고리즘 상세 설계, 타이머 정밀도 설계 |
| Unit Test Report | ✓ 필수 | 인터록·타이머 경계값 시험 |
| Integration Test Report | ✓ 필수 | FW + HW 제어회로 통합 시험 |
| SVP/SVR + RTM | ✓ 필수 | 방사선 출력 제어 전 요건 추적 |
| Release Record | ✓ 필수 | FW 버전 + 인증 테스트 결과 참조 |
| SCMP | ✓ 필수 | 형상 베이스라인 (특히 안전 인터록 코드) |
| SPRP | ✓ 필수 | 필드 이상 → 과노출 위험 신속 대응 절차 |
| SW Hazard Analysis | ✓ 필수 | 과노출·인터록 실패 FMEA/FTA 전체 |

### 6.3 촬영실 GUI SW (독립형 SW, Class C)

| 산출물 | 적용 여부 | 비고 |
|---|---|---|
| SDP | ✓ 필수 | 수명주기 모델(V-모델 또는 Agile+보완) + SaMD 분류 검토 |
| SRS | ✓ 필수 | 촬영 파라미터 전달 요건, DICOM 연동, 사용자 인증, 알람 요건 |
| SAD | ✓ 필수 | 3계층 아키텍처 (UI·비즈니스로직·통신) + DICOM PACS 인터페이스 |
| SDS | ✓ **필수** (Class C) | 파라미터 전달 알고리즘, 에러 처리 로직 상세 설계 |
| Unit Test Report | ✓ 필수 | UI 입력 검증, 파라미터 범위 확인 로직 단위 시험 |
| Integration Test Report | ✓ 필수 | GUI SW ↔ X-ray Source 통신 통합 시험 |
| SVP/SVR + RTM | ✓ 필수 | FDA eSTAR Software Section 제출 핵심 산출물 |
| Release Record | ✓ 필수 | 소프트웨어 버전 관리 (설치 패키지 해시값 포함) |
| SCMP | ✓ 필수 | 소스코드 형상 관리 + 배포 패키지 이력 |
| SPRP | ✓ 필수 | 사용자 문제 보고 → 패치 출시 절차 |
| SW Hazard Analysis | ✓ 필수 | 파라미터 오전달 → 과노출 FMEA + Use FMEA (IEC 62366 연계) |

---

## 7. 핵심 교차 연계 문서

| IEC 62304 산출물 | 연계 표준/문서 | 비고 |
|---|---|---|
| SW Hazard Analysis | ISO 14971 RMF (Cl.7) | SW 위험 → RMF Risk Register에 통합 |
| SRS (안전 요건) | IEC 62366-1 URRA / Use FMEA | 사용 오류로 인한 SW 위험 요건화 |
| SVP/SVR RTM | FDA eSTAR Software Section | RTM이 eSTAR 핵심 증거 |
| SCMP | MDR Annex II §6.2(d) | SW 버전 추적 = 기술문서 필수 항목 |
| SDP (사이버보안 계획) | FDA Cybersecurity Guidance (2023) + MFDS 사이버보안 가이드라인 (2025.01) | SBOM, Threat Model 연계 |
| SOUP 관리 (Cl.5.3, 8) | FDA OTS SW 가이던스 | SOUP 기능·버전·공급사 목록 필수 |

---

## 8. 실무 체크리스트

### 개발 착수 전
- [ ] Safety Class 판정 완료 (ISO 14971 위험 분석 선행)
- [ ] SDP 초안 작성 및 승인 (면제 조항 근거 포함)
- [ ] SOUP 목록 식별 및 위험 분석 착수

### 개발 중
- [ ] SRS → SAD → SDS(Class C) 순서 문서화
- [ ] 각 단계 검토(review) 기록 유지
- [ ] 형상 베이스라인 설정 (릴리즈 후보 기준)

### 검증·시험
- [ ] Unit Test → Integration Test → System Test 순서 수행
- [ ] RTM 완성: SRS ↔ SVP ↔ SVR 3방향 추적
- [ ] Known Anomaly List 작성 및 위험 평가

### 제출 전 최종 확인
- [ ] 모든 산출물 버전·날짜·서명 확인
- [ ] SCMP 상 산출물 형상 ID 일치 확인
- [ ] FDA: eSTAR Software Section 입력 사항 점검
- [ ] MFDS: SW 허가심사 가이드라인 체크리스트 대조
- [ ] MDR: Annex II §6.2 항목별 문서 매핑 확인

---

## 9. 참조 소스

| 소스 | 유형 | 비고 |
|---|---|---|
| IEC 62304:2006/Amd 1:2015 (ISO.org) | 국제표준 원문 | https://www.iso.org/standard/64686.html |
| KS P IEC 62304 (KSSN, 2025 확인) | 국내 채택표준 | https://www.kssn.net/search/stddetail.do?itemNo=K001010156058 |
| FDA Recognized Standard No. 38829 | FDA 인정표준 | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfstandards/detail.cfm?standard__identification_no=38829 |
| FDA "Content of Premarket Submissions for Device Software Functions" (Jul 2023) | FDA Guidance | https://www.fda.gov/media/170714/download |
| MFDS 의료기기 소프트웨어 허가·심사 가이드라인 | 국내 가이드라인 | https://www.mfds.go.kr/brd/m_1060/down.do?brd_id=data0011&seq=14154&data_tp=A&file_seq=1 |
| EU 조화표준 목록 (health.ec.europa.eu) | EU 규제 | https://health.ec.europa.eu/medical-devices-topics-interest/harmonised-standards_en |
| Johner Institute IEC 62304 Safety Class Guide | 업계 해설 | https://blog.johner-institute.com/iec-62304-medical-software/safety-class-iec-62304/ |

---
작성: 국제표준 전문가 · 검토(QA14, 2026-06-09): IEC 62304 버전 표기 정정 — Ed.1.1=2006/A1:2015 확정, Ed.2는 미발행(DIS·2026 예상). 무태그 고영향 스폿검증. · 상태: 승인 · 일자: 2026-06-09
