> 최종 갱신: 2026-07-13 (주간모니터 #8 — KGMP 적합성인정 제도 개편, 2026-07-01 시행) / 2026-06-09 (#99 검증① — MDSAP 한국 현황 정정) / 2026-06-05 (자동보강 #89)
> 근거: https://www.law.go.kr/DRF/lawService.do?OC=<OC>&target=law&MST=287877&type=HTML (의료기기법 시행규칙, 총리령 제2127호) | https://www.law.go.kr/DRF/lawService.do?OC=<OC>&target=law&MST=287221&type=HTML (의료기기법 시행령, 대통령령 제36445호) | https://www.law.go.kr/DRF/lawService.do?OC=<OC>&target=admrul&ID=2100000281580&type=HTML (고시 제2026-46호) | https://www.law.go.kr/DRF/lawService.do?OC=<OC>&target=admrul&ID=2100000281582&type=HTML (고시 제2026-47호, 신설) | https://www.federalregister.gov/documents/2024/02/02/2024-01709/medical-devices-quality-system-regulation-amendments | https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-820 | https://www.federalregister.gov/documents/2026/05/29/2026-10734/content-of-human-factors-information-in-medical-device-marketing-submissions-guidance-for-industry | https://www.mfds.go.kr/brd/m_211/view.do?seq=14869 | https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32017R0745

# KGMP vs QMSR vs ISO 13485 — 차이 분석 및 3개 지역 동시 적합 통합 전략

---

## 0. [주간모니터 #8, 2026-07-13] KGMP 적합성인정 제도 개편 — 신규 반영

### Fact
- 「의료기기법」일부개정(법률 제21263호, 2025-12-30 공포)으로 GMP 적합성인정 심사·심사원 임명·교육훈련기관 지정의 법적 근거 신설.
- 「의료기기법 시행령」일부개정(대통령령 제36445호, 공포 2026-06-23·시행 2026-07-01): 적합성인정 취소·시정명령 권한을 지방식품의약품안전청장에게 위임.
- 「의료기기법 시행규칙」일부개정(총리령 제2127호, 공포·시행 2026-07-01): 제48조(적합성인정 신청·변경·갱신, 유효기간 만료 180일 전 신청)·제48조의2(심사원 자격·교육훈련)·제48조의3(품질관리심사기관 지정·갱신)·제48조의4(적합성인정 취소 사유 — 기록 오류·누락·시정예방조치 미이행 등) 신설.
- 「의료기기 제조 및 품질관리 기준」(식약처 고시 제2026-46호, 2026-07-01 일부개정): 심사기관 지정·관리 조항을 아래 신설 고시로 이관 — 기업(제조업자) 준수사항인 GMP 심사기준만 존치.
- 「의료기기 제조 및 품질관리 관련 기관 지정 등에 관한 규정」(식약처 고시 제2026-47호, 2026-07-01 제정, 신규): 품질관리심사기관·심사원·교육훈련기관·품질책임자 교육실시기관의 지정·관리 세부사항 규정.

### Interpretation
- 아래 §1~§2의 "근거: 의료기기법 제23조, 식약처 고시 제2024-88호"는 2026-07-01부로 **법 제28조(적합성인정) 체계 + 고시 제2026-46호(GMP 심사기준) + 고시 제2026-47호(기관지정, 신설)의 2-고시 체계**로 개편되었다. 자사 3제품(Detector·Handheld Source·GUI SW) 모두 KGMP 적합성인정 대상으로 직접 영향.
- 적합성인정 취소 사유가 명문화(기록 오류·누락, 시정예방조치 미이행 등)되어 QMS 기록관리 엄격도가 실질적으로 상향됨.
- [검증 필요] 신설 고시(제2026-47호)의 지정 품질관리심사기관 목록 실제 갱신 여부 — 분기 회차 재확인 대상.

### Action
- KGMP 적합성인정 신규/갱신 신청 시 신설 절차·서식(별지 제38호의4·39·40호) 적용, 유효기간 만료 180일 전 갱신신청 일정 관리.
- 아래 §1 표의 "근거·발효일" 셀은 개정 반영 갱신(하단 참고), 상세 조문 전개는 분기 심층패치에서 수행.

---

## 1. 3개 QMS 요건 체계 개요

| 항목 | KGMP (한국) | QMSR (미국) | ISO 13485 기반 MDR (EU) |
|---|---|---|---|
| 근거 | 의료기기법 제28조(적합성인정, 개정 법률 제21263호) + 시행규칙 §48~48-4 + 식약처 고시 제2026-46호(GMP 심사기준)·제2026-47호(기관지정, 신설) | 21 CFR Part 820 (QMSR Final Rule, 2024-02-02 공포) | MDR (EU) 2017/745 Annex IX Chapter I |
| 발효일 | **2026-07-01 제도개편 시행** (법 개정 2025-12-30 공포 기반) | **2026-02-02 발효 확정 · 현재 전면 시행 중** | 적용 중 (MDR 2021-05-26 완전 시행) |
| 핵심 표준 | ISO 13485:2016 기반 구조, 한국어 절차서 | ISO 13485:2016 incorporation by reference | EN ISO 13485:2016+A11:2021 조화 (ZA/ZB/ZC) |
| 감독기관 | 식품의약품안전처 (MFDS) + 지방청 현장 실사 | FDA (ORA) — 신규 Inspection Program 7382.850 | Notified Body (NB) + 회원국 당국 |
| 실사 방식 | MFDS 직접 현장심사 (서류 정합성 강조) | 신규 MDMI Guide (내부감사·경영검토 실사 가능) | NB QMS 심사 (Annex IX) + 불시 감사 |
| 인증 형태 | GMP 적합인정서 | FDA QMSR 준수 (등록·목록 제출, FFDCA 기반) | NB 발행 QMS 인증서 (+ Technical Documentation) |
| MDSAP 연계 | MFDS 정식 참여국 아님 (Affiliate Member/Observer) — KGMP 자동 대체 불가 | FDA MDSAP 수용 (실사 대체 가능) | MDR Annex IX §3.2 — MDSAP 부분 수용 |

---

## 2. 핵심 구조 비교 매트릭스

ISO 13485:2016 조항을 기준으로 3개 지역별 차이를 표시한다.

| ISO 13485 조항 | KGMP (고시 제2024-88호) | QMSR (21 CFR 820) | MDR Annex IX |
|---|---|---|---|
| **4. QMS 일반** | ISO와 동일 구조, 한국어 절차서 필수 | §820.10 — ARR(Applicable Regulatory Requirements) 개념 추가 | Annex IX §3.1 QMS 범위 선언 필수 |
| **4.1 일반 요건** | ISO 동일 | §820.10(b): UDI·21 CFR 803·806 준수를 ARR로 명시 | MDR Art. 10(9) QMS 의무 반영 |
| **4.2 문서화 요건** | ISO 동일 + MFDS 고시 언어 정합 엄격 요구 | ISO 동일 (FD&C Act 용어 우선 적용) | ISO 동일 + EU DoC 포함 |
| **5. 경영 책임** | ISO 동일 | §820 Subpart B — 경영 검토 이제 FDA 실사 대상 | Annex IX §3.1 (d) — 경영 책임 범위 |
| **6. 자원 관리** | ISO 동일 | ISO 동일 | ISO 동일 |
| **7.1 제품 실현 계획** | ISO 동일 | ISO 동일 | ISO 동일 |
| **7.2 고객 관련** | ISO 동일 | **§820.35(a) — Records of complaints**: MDR 보고 판단 기록 포함 필수 (구 QSR §820.198 이관) | PMS Plan + Vigilance 보고와 연동 |
| **7.3 설계 개발** | ISO 동일 | **ISO 동일** (Clause 7.3 전체 유효, FDA 실사 명시적 대상) | ISO 동일 + MDR Annex II Tech Doc 연계 |
| **7.4 구매** | ISO 동일 | ISO 동일 | ISO 동일 |
| **7.5 생산 및 서비스** | ISO 동일 | §820.35 — Service Records 상세 요건 추가 | ISO 동일 |
| **7.6 측정장비 관리** | ISO 동일 | ISO 동일 | ISO 동일 |
| **8.1 측정·분석·개선** | ISO 동일 | ISO 동일 | ISO 동일 + PSUR/PMSR 연동 |
| **8.2.1 피드백** | ISO 동일 | §820.35(a) — 불만 조사 완료 시점 기록 (구 QSR §820.198 이관) | PMS 데이터 수집 의무 (MDR Art. 83~86) |
| **8.2.2 내부 감사** | ISO 동일 | **FDA 실사 대상** (구 QSR §820.180(c) 예외 삭제) | NB 불시 감사 대상 |
| **8.2.3 공정 모니터링** | ISO 동일 | ISO 동일 | ISO 동일 |
| **8.3 부적합 관리** | ISO 동일 | ISO 동일 | ISO 동일 |
| **8.4 데이터 분석** | ISO 동일 | ISO 동일 | PSUR/PMSR 작성 근거 데이터 |
| **8.5 개선** | ISO 동일 | ISO 동일 | ISO 동일 |

---

## 3. 지역별 추가(고유) 요건 — ISO 13485 초과 사항

### 3-A. QMSR 고유 요건 (FDA)

| 추가 요건 | 근거 조항 | 내용 |
|---|---|---|
| **ARR (Applicable Regulatory Requirements)** | §820.10(b) | ISO 13485 준수만으로 불충분; UDI(21 CFR 830), MDR reporting(21 CFR 803), Corrections & Removals(21 CFR 806) 별도 준수 의무. QMS 절차서에 ARR 준수 활동 통합 필수. |
| **불만 파일 강화** | §820.35(a) | 불만 접수 시 MDR reportable 여부 판단 기록 필수. ISO 13485 §8.2.1보다 상세. (구 QSR §820.198이 §820.35(a)로 이관 — §820.20은 구 QSR 경영책임 조항으로 이 용도에 부적합) |
| **서비스 기록** | §820.35 | 서비스 수행 기록·서비스 보고서 요건 명시. |
| **내부감사 실사** | §820 전반 | 구 §820.180(c) 내부감사·경영검토 비공개 예외 삭제. FDA 실사관이 내부감사 보고서 열람 가능. |
| **계약 멸균·재라벨러 포함** | §820.10(a) | QMSR 적용 대상: 계약 멸균업체, 재라벨러, 외국 초기 유통업체 포함(기존 QSR보다 확대). |
| **용어 정의 우선순위** | §820.3 | ISO 13485 정의 불채택. FD&C Act §201 용어 우선. (예: "manufacturer"→FD&C Act 정의) |
| **감사 프로그램** | 7382.850 | 2026-02-02부터 신규 MDMI (Medical Device Manufacturers Inspection) Guide 적용. QSIT 폐지. |

### 3-B. KGMP 고유 요건 (MFDS)

| 추가 요건 | 근거 | 내용 |
|---|---|---|
| **한국어 문서화** | 의료기기법 §23, 고시 제2024-88호 | 절차서·기록은 한국어 작성 원칙. ISO 표준 언어와 용어 정합성 MFDS 심사 시 엄격 확인. |
| **전산화 시스템 밸리데이션** | 고시 부칙 — ISO 13485 §4.1.6 강화 | QMS에 사용되는 전산화 시스템(ERP, LIMS 등) 밸리데이션 증거 기록 요구. |
| **GMP 적합인정 절차** | 의료기기법 §23, 시행규칙 §47~51 | 제조소 단위 GMP 심사 → 적합인정서 발급. 갱신 주기: 3년 (일반), 혁신의료기기 별도. |
| **현장 실사 서류 정합** | MFDS 심사기준 | 절차서 문장이 ISO 13485 조항 문구와 불일치 시 지적. 유럽 NB 심사보다 형식적 정합 엄격. |
| **디지털의료제품법 연계** | 디지털의료제품법(2025-01-24 시행) | SW 의료기기 QMS 관련 조항 고시 제2024-88호에서 삭제 → 디지털의료제품법령으로 이관. |
| **MFDS 이상사례 보고** | 의료기기법 §31 | 중대한 부작용 발생 시 15일 이내 MFDS 보고. QMS 피드백 절차에 통합 필요. |

### 3-C. MDR (EU) 고유 요건 (Annex IX QMS)

| 추가 요건 | 근거 | 내용 |
|---|---|---|
| **QMS 범위 선언** | MDR Annex IX §3.1 | QMS 적용 범위 명시 및 NB 검토. |
| **PMS Plan·PSUR·PMSR** | MDR Art. 83~86, Annex III | 제품별 PMS Plan 필수. Class IIa+ → PSUR (2~3년 주기), Class I → PMSR. ISO 13485 §8.2.1 PMS와 연동 필수. |
| **Vigilance (Serious Incident)** | MDR Art. 87~92 | 심각한 사고(Serious Incident): 15일 이내 보고. FSCA/FSN: 즉시 통보. QMS 절차서에 통합. |
| **PRRC (Person Responsible for Regulatory Compliance)** | MDR Art. 15 | QMS 내 PRRC 역할·권한 명시. |
| **Eudamed 등록** | MDR Art. 27~34 | UDI 등록, 제품 등록, PMS 데이터 Eudamed 입력. QMS 프로세스에 통합. |
| **NB 불시 감사** | MDR Art. 44(10) | NB 사전 예고 없이 QMS 감사 수행 가능. 내부감사 결과 NB 제출 가능 형태 유지 필요. |
| **Annex IX Chapter II** | MDR Annex IX §4 | Technical Documentation 검토 (Class III + 일부 IIb): QMS와 별도 Tech File NB 검토. |

---

## 4. 3개 지역 동시 적합 통합 전략

### 4-1. 전략 개요

```
┌─────────────────────────────────────────────┐
│         ISO 13485:2016 코어 QMS              │
│  (KGMP·QMSR·MDR 공통 기반, 37개 절차서)     │
└──────────────┬──────────────────────────────┘
               │
    ┌──────────┼──────────┐
    ▼          ▼          ▼
 MFDS 레이어  FDA 레이어  EU 레이어
 (한국어 문서  (ARR 준수   (PMS/PSUR
  + GMP심사)   + 불만파일  + Vigilance
               강화)       + PRRC)
```

**핵심 원칙**: ISO 13485 절차서를 "단일 마스터"로 구성하고, 지역별 추가 요건은 별도 Appendix 또는 조항 확장으로 추가. 절차서 중복 작성 금지.

### 4-2. 통합 QMS 구현 단계별 계획

| 단계 | 활동 | 산출물 | 우선순위 |
|---|---|---|---|
| **1단계** | ISO 13485 절차서 37개 마스터 완성 | SOP 세트 (#31 기준) | 즉시 |
| **2단계** | QMSR ARR 준수 Annex 추가 | §820.10(b) ARR 준수 체크리스트 | 1개월 이내 |
| **3단계** | KGMP 한국어 번역·언어 정합 검토 | 한국어 SOP 세트 | 1개월 이내 |
| **4단계** | MDR Vigilance·PMS 절차 통합 | PMS Plan + Vigilance SOP | 2개월 이내 |
| **5단계** | MDSAP 활용 여부 검토 | MDSAP Gap Analysis | 3개월 이내 |
| **6단계** | 통합 내부감사 체계 구축 | 내부감사 계획 (KGMP·FDA·NB 동시 대응) | 3개월 이내 |

### 4-3. MDSAP (Medical Device Single Audit Program) 활용

- **참여국**: 미국(FDA), 캐나다, 브라질, 일본, 호주 (2026년 현재)
- **한국 현황 (2026-06-09 검증)**: MFDS는 MDSAP **정식 참여 규제당국(RAC 멤버)이 아니며 Affiliate Member/Official Observer 지위**. MDSAP 인증서가 한국 KGMP 심사를 **자동 대체하지 않음**. MFDS의 참여 심화·MDSAP 보고서 활용 동향은 지속 모니터링. (출처: FDA MDSAP FAQ, Freyr, Rimsys, TÜV SÜD)
- **EU**: MDR Annex IX은 MDSAP를 직접 대체로 인정하지 않음. 단, NB에 따라 MDSAP 결과 참조 가능.
- **전략**: MDSAP 활용 시 **5개 참여국(FDA 등) 실사를 단일 심사로 절감** 가능(단 MFDS 미포함 — KGMP 별도 필요). MDSAP 심사기관(BSI, TÜV 등) 활용 검토.

### 4-4. 불만 처리(Complaint Handling) 통합 절차 설계

ISO 13485 §8.2.1 + QMSR §820.35(a) + MDR Vigilance를 단일 절차서로 통합:

```
불만 접수
    │
    ▼
① 정보 기록 (ISO §8.2.1 기본)
    │
    ├─ FDA: MDR reportable 여부 판단 → 30일/5일 이내 보고 (21 CFR 803)
    ├─ EU: Serious Incident 여부 판단 → 15일 이내 NCA 보고 (MDR Art. 87)
    └─ MFDS: 중대 부작용 여부 → 15일 이내 MFDS 보고 (의료기기법 §31)
    │
    ▼
② 조사 착수 및 완료 시점 기록 (QMSR §820.35(a) 강화 요건)
    │
    ▼
③ CAPA 연계 (ISO §8.5.2)
    │
    ▼
④ PMS 데이터 피드백 (MDR Art. 83)
```

### 4-5. 내부감사 체계 — FDA 실사 대비

QMSR 시행(2026-02-02) 이후 FDA는 내부감사 보고서를 열람할 수 있음.

- **대응 방안**: 내부감사 보고서를 ISO 13485 §8.2.2 형식으로 작성, 결과를 명확히 문서화.
- **주의**: 부적합 사항은 숨기지 말고 CAPA와 연계하여 "개선 실행" 증거로 관리.
- **NB 대응**: MDR Annex IX §3.7 — NB 불시 감사 대비, 내부감사 계획·결과 즉시 접근 가능 형태 유지.

---

## 5. 자사 3개 제품 영향 맵핑

### 5-1. X-ray Detector (디지털 X선 검출기)

| QMS 요건 | KGMP | QMSR | MDR | 맵핑 포인트 |
|---|---|---|---|---|
| 설계 개발 (§7.3) | 필수 | FDA 실사 대상 강화 | Annex II Tech Doc 연계 | DHF 완성도·Design Review 기록 강화 |
| SW 밸리데이션 | 전산화시스템 밸리데이션 | IEC 62304 Safety Class B | IEC 62304 | Detector 내장 SW → Class B 산출물 완비 |
| 불만 처리 | MFDS 보고 | MDR 30일 보고 판단 기록 | Vigilance 15일 | 통합 불만 절차서 단일화 |
| PMS | 해당 없음 (단, 이상사례 보고) | MDR 보고 기반 | PSUR (Class IIa 예상) | PMS Plan에 성능 모니터링(DQE 트렌드) 통합 |

### 5-2. Handheld X-ray Source (휴대형 X선 발생장치)

| QMS 요건 | KGMP | QMSR | MDR | 맵핑 포인트 |
|---|---|---|---|---|
| 방사선 안전 절차 | 방사선장해방지법 연계 | 21 CFR 1020.30 준수 → ARR | MDR GSPR §10 (방사선 방호) | QMS 절차서에 방사선 성능 시험·유지 절차 포함 |
| 배터리 안전 | IEC 62133-2 요건 | IEC 62133-2 | IEC 62133-2 | 배터리 교체·검사 SOP |
| 설계 개발 | 필수 | FDA 실사 | Annex II + Class IIb NB 검토 | Handheld DHF — 방사선·전기·기계 복합 위험 설계 이력 |
| 불만 처리 | MFDS 보고 | MDR 보고 판단 | Vigilance | 방사선 과다 노출 사고 시 보고 루트 명확화 |

### 5-3. 촬영실 GUI SW (SaMD — 독립형 의료 소프트웨어)

| QMS 요건 | KGMP | QMSR | MDR | 맵핑 포인트 |
|---|---|---|---|---|
| SW 개발 수명주기 | 디지털의료제품법령 연계 | IEC 62304 Safety Class C | IEC 62304 Class C | SDP·SRS·SAD·SVP·SVR 전 문서 필수 |
| SW 밸리데이션 | KGMP + 디지털의료제품법 | IEC 62304 §8.1 | IEC 62304 §8.1 | Regression Test 자동화, 변경 관리 SOP |
| 사이버보안 | MFDS 사이버보안 가이드라인 2025 | FDA 524B PCCP | MDCG 2019-16 Rev.1 | Threat Model + SBOM + PCCP 통합 |
| AI/ML 기능 (해당 시) | 디지털의료제품법 | FDA PCCP (2024-12-03 Final) | EU AI Act (Reg. 2024/1689): AI 의료기기=고위험, MDR 적합성평가에 통합, 고위험 의무 2027-08-02 적용 | PCCP(FDA) ↔ AI Act Art.43(4) 사전확정 변경(재적합성평가 불요) 유사 — 작성 필요 여부 판단 |
| 불만 처리 | MFDS 보고 | MDR 30일 | Vigilance | SW 버그로 인한 임상 영향 → Serious Incident 판단 기준 문서화 |

---

## 6. 갭 분석 체크리스트 (현재 ISO 13485 절차서 기준 추가 필요 항목)

현행 ISO 13485 절차서 37개(#31) 대비 추가 작성이 필요한 지역별 문서:

### FDA 추가 필요
- [ ] ARR 준수 절차 (§820.10(b) — UDI, 21 CFR 803, 806 활동 통합)
- [ ] 불만 처리 절차 — MDR reportable 판단 섹션 추가
- [ ] 내부감사 보고서 양식 — FDA 열람 대비 형식 표준화

### KGMP 추가 필요
- [ ] 각 절차서 한국어 버전 (ISO 언어 정합 검토 포함)
- [ ] 전산화시스템 밸리데이션 절차서 (QMS SW 포함)
- [ ] GMP 심사 대응 체크리스트 (MFDS 빈번 지적 항목 기반)

### MDR 추가 필요
- [ ] PMS Plan 템플릿 (제품별)
- [ ] Vigilance 보고 절차 (Serious Incident 판정 기준 포함)
- [ ] PRRC 역할 기술서 및 지정 서류
- [ ] Eudamed 등록 운영 절차

---

## 7. 2026-06-05 갱신 사항 (자동보강 #89)

### 7-A. QMSR 발효 확정 (2026-02-02) — 주요 변경 효력 발생

| 항목 | 변경 내용 | 실무 영향 |
|---|---|---|
| **QSIT 폐지** | Quality System Inspection Technique (QSIT) 완전 폐지. 신규 CP 7382.850 (MDMI Guide) 전면 적용 | FDA 실사 대응 SOP를 MDMI Guide 기준으로 재정비 필요 |
| **내부감사 기록 공개** | 구 §820.180(c) 예외 삭제 → 내부감사·경영검토·공급업체 감사 보고서 FDA 실사관 열람 가능 | 모든 내부감사 보고서를 공식 양식으로 완성도 있게 작성·관리 |
| **적용 대상 확대** | 계약 멸균업체, 재라벨러, 외국 초기 유통업체 포함 확대 | 해당 협력사 QMSR 준수 계약·감사 절차 추가 |
| **ISO 13485 표준 IBR** | ISO 13485:2016 ANSI IBR Portal(ibr.ansi.org)에서 Read-Only 열람 가능 | 최신 표준 텍스트 참조 경로 확보 |
| **과거 기록 검토** | 2026-02-02 이전 QSR 기록도 QMSR 기준으로 검토 가능 | 비교 분석(Gap Analysis) 완료 증거 보관 권고 |

### 7-B. FDA HF 최종 가이던스 반영 (2026-05-29)

**"Content of Human Factors Information in Medical Device Marketing Submissions"** (Final Guidance, 91 FR 32061, Docket FDA-2015-D-4599)

- **발행**: 2026-05-29 (Federal Register 공고) — 2022-12-09 Draft를 최종화
- **적용 시점**: 2026-08-01 이후 수신 제출부터 신규 요건 적용 권고. 그 이전 제출은 FDA가 기존 정보 검토 방식 유지.
- **핵심 내용**: Risk-Based Framework — 제출 시 포함할 HF 정보를 기기 위험 수준에 따라 등급화
  - **HF Submission Category 1**: 고위험(Complex UI, Critical Task 다수) — 완전한 HFE Report (Formative + Summative) 제출
  - **HF Submission Category 2**: 중위험 — HFE Summary + Summative Evaluation 결과
  - **HF Submission Category 3**: 저위험(UI 변경 없음, 선행 시장 데이터 充분) — HF 정보 최소화 또는 면제 논거 제공
- **자사 3개 제품 영향**:
  - **X-ray Detector**: GUI가 제한적이나 Critical Task(노출 파라미터·촬영 트리거) 존재 → Category 1 또는 2 검토
  - **Handheld X-ray Source**: 방사선 노출 직접 제어 → 고위험 UI → Category 1 적용 강력 권고
  - **촬영실 GUI SW**: 복잡한 UI, 환자 식별·프로토콜 선택 Critical Task → Category 1 적용
- **IEC 62366 연계**: 본 가이던스는 "Applying Human Factors and Usability Engineering to Medical Devices" (2016) 보완용. IEC 62366-1:2015+AMD1:2020 프로세스 준수 시 FDA 요건 충족 기반 확보.
- **QMSR 연계**: Design Controls (ISO 13485 §7.3 = QMSR §820 Subpart C) 내 HFE 활동이 FDA 실사 대상. Summative Evaluation 기록은 DHF 필수 구성 요소.

---

## 8. 참조 소스

| 소스 | 내용 | URL |
|---|---|---|
| FDA Federal Register | QMSR Final Rule 2024-02-02 공포 | https://www.federalregister.gov/documents/2024/02/02/2024-01709/medical-devices-quality-system-regulation-amendments |
| FDA QMSR FAQ | QMSR 발효(2026-02-02) 확정, QSIT 폐지, 검사 기록 열람 정책 | https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions |
| FDA HF Final Guidance FR | HF 최종 가이던스 Federal Register 공고 2026-05-29 | https://www.federalregister.gov/documents/2026/05/29/2026-10734/content-of-human-factors-information-in-medical-device-marketing-submissions-guidance-for-industry |
| FDA eCFR | 21 CFR Part 820 현행 규정 | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-820 |
| FDA QMSR FAQ | QMSR 주요 Q&A | https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions |
| 국가법령정보센터 | 의료기기 제조 및 품질관리 기준 (고시 제2024-88호) | https://www.law.go.kr/admRulLsInfoP.do?chrClsCd=&admRulSeq=2100000251840 |
| MFDS | 고시 제2024-88호 원문 | https://www.mfds.go.kr/brd/m_211/view.do?seq=14869 |
| EUR-Lex
---
작성: 국제표준 전문가(자동보강 #89) · 검토(QA, 2026-06-09): MDSAP 한국 현황을 권위 출처(FDA MDSAP FAQ·Freyr·Rimsys·TÜV SÜD)로 교차검증 — MFDS는 정식 참여국이 
작성: 국제표준 전문가(#89) · 검토(QA②, 2026-06-09): EU AI Act↔PCCP(187행)를 권위 출처(EUR-Lex Reg.2024/1689·DLA Piper·DQS·IntuitionLabs)로 검증 — AI 의료기기=고위험·MDR 적합성평가 통합·고위험 의무 2027-08-02·PCCP 유사기제=AI Act Art.43(4) 사전확정 변경. 187행 정정. · 상태: 승인 (본 문서 내 검증대상 태그 전건 폐쇄) · 일자: 2026-06
