> 최종 갱신: 2026-05-13 (자동보강 #39)
> 근거: https://www.iso.org/standard/59752.html | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-820 | https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32017R0745

# SOP – Internal Audit (내부감사) 절차서 템플릿

**문서 번호**: SOP-QMS-009  
**버전**: 1.0  
**기준 조항**: ISO 13485:2016 §8.2.4  
**작성일**: YYYY-MM-DD  
**검토자**: RA Manager  
**승인자**: QMS 대표자  

---

## 1. 목적 및 범위

### 1.1 목적
품질경영시스템(QMS)이 계획된 준비사항, ISO 13485 요구사항, 자사 규정에 적합하게 수립·실행·유지되는지 계획된 주기로 내부감사를 실시하여 지속적 개선의 근거를 제공한다.

### 1.2 적용 범위
- QMS 전 프로세스 및 지원 기능 (설계, 구매, 제조, 품질, RA, 영업, 서비스)
- X-ray Detector / Handheld X-ray Source / 촬영실 GUI SW 관련 모든 활동

---

## 2. 용어 정의

| 용어 | 정의 |
|---|---|
| Internal Audit | 자사 QMS의 적합성·효과성을 독립적으로 확인하는 체계적 활동 |
| Audit Plan | 개별 감사의 범위·일정·대상·기준을 명시한 문서 |
| Audit Program | 연간 또는 주기별 감사 일정·대상을 총괄하는 계획 |
| Finding | 감사 증거와 기준 비교 결과 (적합·부적합·관찰사항) |
| Nonconformity (NC) | 기준 미충족 상태; Major NC / Minor NC 구분 |
| Auditee | 감사 대상 부서/프로세스 담당자 |
| Lead Auditor | 감사 팀을 이끄는 적격성 확인된 감사원 |

---

## 3. 감사원 적격성 및 독립성

### 3.1 적격성 요건
- ISO 13485 내부감사원 교육 이수 (최소 16시간 또는 동등 과정)
- 해당 프로세스 기본 지식 보유
- 감사 기법 (인터뷰, 문서 검토, 현장 확인) 실습 경험

### 3.2 독립성 원칙 (ISO 13485 §8.2.4 명시)
- **자신의 업무를 직접 감사하는 것은 금지**
- 감사원은 감사 대상 프로세스에 직접 책임이 없는 자로 선정
- 소규모 조직의 경우 외부 감사원 또는 교차 감사 방식 활용 가능

---

## 4. 연간 감사 프로그램 수립

### 4.1 프로그램 구성 원칙
- 연 1회 이상 전 프로세스 커버 (연 2회 권고)
- 위험도 및 중요도가 높은 프로세스 빈도 증가:
  - 규제 심사 전 (KGMP 심사, NB 감사, FDA inspection 전)
  - 이전 감사에서 Major NC 발생 프로세스
  - 신제품 출시·설계 변경 후

### 4.2 연간 감사 프로그램 양식

```
연간 내부감사 프로그램 — YYYY년
────────────────────────────────────────────────────────────
순번 | 감사 대상 | 기준 조항 | 일정 | 감사원 | 상태
─────────────────────────────────────────────────────
1  | 설계관리 (R&D) | §7.3 | Q1 | 홍길동 | -
2  | 구매·공급업체 | §7.4 | Q1 | 이순신 | -
3  | 문서·기록관리 | §4.2.4/4.2.5 | Q2 | 홍길동 | -
4  | 생산관리 | §7.5 | Q2 | 이순신 | -
5  | 교정·유지보수 | §7.6 | Q2 | 홍길동 | -
6  | CAPA | §8.5.2/8.5.3 | Q3 | 이순신 | -
7  | 창고·출하관리 | §7.5.5 | Q3 | 홍길동 | -
8  | 고객 피드백·불만 | §8.2.1 | Q3 | 이순신 | -
9  | SW 개발 (GUI) | IEC 62304 연계 | Q4 | 외부감사원 | -
10 | 경영검토·목표 | §5.6 | Q4 | 외부감사원 | -
────────────────────────────────────────────────────────────
승인: QMS 대표자          승인일:
```

---

## 5. 개별 감사 절차

### 5.1 감사 준비 (Audit Preparation)

1. **Audit Plan 작성** (감사 5영업일 전 Auditee에게 공지)
   - 감사 범위, 기준 (ISO 조항, 내부 SOP), 일정, 감사원 명단
2. **체크리스트 작성**: 기준 조항별 확인 질문 목록 준비
3. **이전 감사 기록 검토**: 이전 Finding 및 CAPA 현황 확인

### 5.2 감사 실시 (Audit Execution)

1. **개회의 (Opening Meeting)**: 감사 목적·범위·방법 설명, 안전 브리핑
2. **증거 수집**: 인터뷰, 문서 검토, 현장 확인, 시스템 관찰
3. **Finding 기록**: 적합(C), 부적합 Major(NC-M), 부적합 Minor(NC-m), 관찰사항(OFI) 분류
4. **팀 내부 논의**: Lead Auditor 취합·정리
5. **폐회의 (Closing Meeting)**: Finding 공유, Auditee 의견 청취

### 5.3 감사 보고서 작성

- 감사 완료 후 **5 영업일** 이내 발행
- 필수 포함 내용:
  - 감사 범위·기준·일정·감사원
  - 전체 Finding 목록 (적합·부적합·관찰)
  - Major NC 요약 및 CAPA 요청
  - 이전 감사 비교 (개선 추세)

### 5.4 CAPA 연계

- Major NC: 감사 보고서 발행 후 **3 영업일** 이내 CAPA 레코드 개시
- Minor NC: **10 영업일** 이내 CAPA 또는 즉각 시정 조치
- OFI(관찰사항): 다음 감사 프로그램 및 PA 입력으로 활용

---

## 6. 기록 요건

| 기록 | 보존 기간 |
|---|---|
| 연간 감사 프로그램 | 5년 |
| 개별 Audit Plan | 제품 수명 + 15년 |
| 체크리스트 | 동일 |
| 감사 보고서 | 동일 |
| Finding 기록 | 동일 |
| 연계 CAPA 레코드 | 동일 |

---

## 7. 3개 지역 비교 매트릭스

| 요건 항목 | ISO 13485 §8.2.4 | FDA QMSR 21 CFR 820.22 | KGMP 고시 2024-88호 | MDR Annex IX §3.1 |
|---|---|---|---|---|
| 내부감사 절차 수립 | 필수 | 필수 | 필수 | QMS 요건으로 포함 |
| 감사 주기 | 계획된 주기 (명시 없음, 연 1회 이상 권고) | 명시 없음 (연 1회 이상 권고) | 계획된 주기 | 계획된 주기 |
| 감사원 독립성 | 자신 업무 감사 금지 명시 | 직접 책임 없는 자 선정 명시 | 동일 | 동일 |
| 감사원 적격성 | 교육 이수 + 경험 | 교육 이수 명시 | 동일 | 동일 |
| 결과 기록 | 필수 | 필수 | 필수 | 필수 |
| 시정조치 연계 | 과도한 지연 없이 실행 | 과도한 지연 없이 실행 | 동일 | 동일 |
| 경영진 보고 | §5.6.2 입력 | 품질 감사 결과 배포 | §5.6.2 입력 | Annex IX §3.1 |
| NB 접근 | — | — | — | NB가 감사 기록 검토 가능 |
| 규제기관 기록 제출 | MFDS 요청 시 | FDA 심사 시 제출 의무 | 동일 | 인증기관 요청 시 |

---

## 8. 자사 3개 제품 영향 맵핑

| 제품 | 감사 중점 사항 | 특이 고려사항 |
|---|---|---|
| X-ray Detector | DQE 측정 프로세스, 교정 절차, DHF 완결성 | IEC 62220-1-1 측정 장비 교정 기록; 생산 중 성능 샘플링 기록 |
| Handheld X-ray Source | 방사선 성능 기준 (21 CFR 1020.30) 준수, 배터리 관리, 안전 라벨 | FDA 감사(inspection) 대비 공정 기록 정비; 방사선 시험 성적서 추적성 |
| 촬영실 GUI SW | IEC 62304 산출물 완결성, 형상관리 (버전 추적), SW 변경 관리 | SW 개발 프로세스 감사는 IEC 62304·IEC 82304 연계; 외부 감사원 또는 전문 심사원 권고 |

---

## 9. 내부감사 체크리스트 샘플 (§8.2.4 자체 감사)

```
감사 대상: 내부감사 절차 (SOP-QMS-009)
감사일:
감사원:

질문                                                   | 증거 | C/NC/OFI
──────────────────────────────────────────────────────────────────────
1. 연간 감사 프로그램이 수립·승인되어 있는가?          |      |
2. 위험도 기반 감사 주기가 적용되어 있는가?            |      |
3. 감사원 독립성이 확보되어 있는가?                    |      |
4. 감사원 교육 기록이 있는가?                          |      |
5. Audit Plan이 감사 전 공지되었는가?                  |      |
6. 감사 보고서가 5 영업일 내 발행되었는가?             |      |
7. NC에 대한 CAPA가 적시에 개시되었는가?              |      |
8. 감사 기록이 완전하게 보존되고 있는가?               |      |
9. 감사 결과가 경영검토에 입력되었는가?                |      |
──────────────────────────────────────────────────────────────────────
```

---

## 10. 연관 문서

- SOP-QMS-001: Document Control
- SOP-QMS-002: Record Control
- SOP-QMS-008: CAPA (§8.5.2/8.5.3)
- SOP-QMS-010: Management Review (§5.6)
- SOP-QMS-011: Supplier Control (§7.4)
